Time,PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Tot Cool Cap [W]
00:10:00,1.889518E-02,2.370905E+02,1.207423E-01,1.701609E+03,2.274227E+03,1.889518E-02,3.510124E+02,3.067298E-02,3.299105E+02,8.841934E+02,1.889518E-02,3.282280E+02,5.118329E-02,6.390610E+02,1.567941E+03,1.889518E-02,3.206332E+02,5.755195E-02,7.355599E+02,1.782668E+03,4.508143E-01,1.031007E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.977989E-01,6.824429E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.492120E-01,7.983370E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.504746E+03,5.184027E-01,7.664317E+03,1.197375E+04,5.184027E-01,9.630274E+03,5.184027E-01,4.538788E+03,1.479217E+04,5.184027E-01,9.005168E+03,5.184027E-01,5.163894E+03,1.710520E+04,5.184027E-01,8.796800E+03,5.184027E-01,5.372263E+03,1.790249E+04,6.446529E-01,2.919458E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.376654E+03,1.119185E-01,1.652845E+03,2.570676E+03,1.097139E-01,2.038136E+03,1.097139E-01,9.605821E+02,3.130591E+03,1.097139E-01,1.905840E+03,1.097139E-01,1.092879E+03,3.620118E+03,1.097139E-01,1.861741E+03,1.097139E-01,1.136977E+03,3.788856E+03,3.224035E-01,1.020182E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.184632E-01,6.938965E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.516244E-01,7.921347E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.460805E+03,1.164204E-01,1.721216E+03,2.689009E+03,1.164204E-01,2.162722E+03,1.164204E-01,1.019300E+03,3.321955E+03,1.164204E-01,2.022338E+03,1.164204E-01,1.159683E+03,3.841406E+03,1.164204E-01,1.975544E+03,1.164204E-01,1.206477E+03,4.020458E+03,2.835150E-01,9.557703E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.845239E-01,6.339990E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.179664E-01,7.344425E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.097472E+02,2.468564E-02,3.649644E+02,5.701738E+02,2.468564E-02,4.585807E+02,2.468564E-02,2.161310E+02,7.043830E+02,2.468564E-02,4.288140E+02,2.468564E-02,2.458977E+02,8.145266E+02,2.468564E-02,4.188917E+02,2.468564E-02,2.558199E+02,8.524925E+02,2.164095E-01,5.407782E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.404894E-01,3.537278E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.672064E-01,4.174966E+03,2.468564E-02,0.000000E+00,0.000000E+00
00:20:00,1.889518E-02,2.387803E+02,1.201755E-01,1.692002E+03,2.248518E+03,1.889518E-02,3.527022E+02,3.103919E-02,3.333340E+02,8.881484E+02,1.889518E-02,3.299178E+02,5.097381E-02,6.344415E+02,1.550390E+03,1.889518E-02,3.223230E+02,5.722905E-02,7.293551E+02,1.760296E+03,4.483917E-01,1.028994E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.967826E-01,6.823617E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.476646E-01,7.974779E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.551108E+03,5.184027E-01,7.617955E+03,1.192619E+04,5.184027E-01,9.676636E+03,5.184027E-01,4.492426E+03,1.462519E+04,5.184027E-01,9.051530E+03,5.184027E-01,5.117532E+03,1.692963E+04,5.184027E-01,8.843162E+03,5.184027E-01,5.325901E+03,1.772393E+04,6.411636E-01,2.912830E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.386466E+03,1.114256E-01,1.636151E+03,2.552244E+03,1.097139E-01,2.047948E+03,1.097139E-01,9.507701E+02,3.095252E+03,1.097139E-01,1.915652E+03,1.097139E-01,1.083067E+03,3.582960E+03,1.097139E-01,1.871553E+03,1.097139E-01,1.127165E+03,3.751065E+03,3.195576E-01,1.015554E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.166258E-01,6.907214E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.494457E-01,7.884557E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.471217E+03,1.164204E-01,1.710805E+03,2.678328E+03,1.164204E-01,2.173134E+03,1.164204E-01,1.008888E+03,3.284456E+03,1.164204E-01,2.032750E+03,1.164204E-01,1.149271E+03,3.801976E+03,1.164204E-01,1.985956E+03,1.164204E-01,1.196066E+03,3.980356E+03,2.810376E-01,9.516296E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.833187E-01,6.318980E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.162886E-01,7.315619E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.119549E+02,2.468564E-02,3.627567E+02,5.679092E+02,2.468564E-02,4.607884E+02,2.468564E-02,2.139233E+02,6.964317E+02,2.468564E-02,4.310217E+02,2.468564E-02,2.436900E+02,8.061660E+02,2.468564E-02,4.210994E+02,2.468564E-02,2.536122E+02,8.439895E+02,2.149024E-01,5.389468E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.400091E-01,3.535684E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.663303E-01,4.166752E+03,2.468564E-02,0.000000E+00,0.000000E+00
00:30:00,1.889518E-02,2.404701E+02,1.192232E-01,1.677017E+03,2.213013E+03,1.889518E-02,3.543920E+02,3.032178E-02,3.216246E+02,8.598563E+02,1.889518E-02,3.316077E+02,5.018261E-02,6.217030E+02,1.515426E+03,1.889518E-02,3.240129E+02,5.642513E-02,7.164396E+02,1.723520E+03,4.425612E-01,1.019590E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.919790E-01,6.740382E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.424939E-01,7.887425E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.597470E+03,5.184027E-01,7.571593E+03,1.187863E+04,5.184027E-01,9.722998E+03,5.184027E-01,4.446064E+03,1.445883E+04,5.184027E-01,9.097892E+03,5.184027E-01,5.071170E+03,1.675471E+04,5.184027E-01,8.889524E+03,5.184027E-01,5.279539E+03,1.754603E+04,6.339167E-01,2.897983E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.396278E+03,1.108202E-01,1.617886E+03,2.532071E+03,1.097139E-01,2.057760E+03,1.097139E-01,9.409582E+02,3.060043E+03,1.097139E-01,1.925464E+03,1.097139E-01,1.073255E+03,3.545941E+03,1.097139E-01,1.881365E+03,1.097139E-01,1.117353E+03,3.713416E+03,3.154160E-01,1.008125E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.132829E-01,6.842588E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.458515E-01,7.816933E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.481629E+03,1.164204E-01,1.700393E+03,2.667647E+03,1.164204E-01,2.183545E+03,1.164204E-01,9.984762E+02,3.247095E+03,1.164204E-01,2.043162E+03,1.164204E-01,1.138860E+03,3.762694E+03,1.164204E-01,1.996368E+03,1.164204E-01,1.185654E+03,3.940406E+03,2.764623E-01,9.429203E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.797182E-01,6.245685E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.123366E-01,7.237181E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.141626E+02,2.468564E-02,3.605490E+02,5.656443E+02,2.468564E-02,4.629961E+02,2.468564E-02,2.117156E+02,6.885098E+02,2.468564E-02,4.332294E+02,2.468564E-02,2.414823E+02,7.978366E+02,2.468564E-02,4.233071E+02,2.468564E-02,2.514045E+02,8.355185E+02,2.111277E-01,5.321840E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.369879E-01,3.478754E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.630257E-01,4.105659E+03,2.468564E-02,0.000000E+00,0.000000E+00
00:40:00,1.889518E-02,2.421600E+02,1.179796E-01,1.657967E+03,2.176314E+03,1.889518E-02,3.560819E+02,2.922820E-02,3.046633E+02,8.206937E+02,1.889518E-02,3.332975E+02,4.904992E-02,6.041994E+02,1.471221E+03,1.889518E-02,3.257027E+02,5.528693E-02,6.988603E+02,1.677907E+03,4.372804E-01,1.011314E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.878489E-01,6.671165E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.379449E-01,7.812933E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.643832E+03,5.184027E-01,7.525231E+03,1.183106E+04,5.184027E-01,9.769360E+03,5.184027E-01,4.399702E+03,1.429308E+04,5.184027E-01,9.144254E+03,5.184027E-01,5.024808E+03,1.658044E+04,5.184027E-01,8.935886E+03,5.184027E-01,5.233177E+03,1.736881E+04,6.272701E-01,2.884340E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.406090E+03,1.101322E-01,1.598468E+03,2.510722E+03,1.097139E-01,2.067572E+03,1.097139E-01,9.311462E+02,3.024965E+03,1.097139E-01,1.935276E+03,1.097139E-01,1.063443E+03,3.509059E+03,1.097139E-01,1.891177E+03,1.097139E-01,1.107541E+03,3.675908E+03,3.114283E-01,1.000990E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.101709E-01,6.782542E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.424605E-01,7.753285E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.492041E+03,1.164204E-01,1.689981E+03,2.656965E+03,1.164204E-01,2.193957E+03,1.164204E-01,9.880645E+02,3.209872E+03,1.164204E-01,2.053574E+03,1.164204E-01,1.128448E+03,3.723558E+03,1.164204E-01,2.006779E+03,1.164204E-01,1.175242E+03,3.900606E+03,2.721590E-01,9.347461E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.765006E-01,6.180224E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.087241E-01,7.165598E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.163703E+02,2.468564E-02,3.583413E+02,5.633793E+02,2.468564E-02,4.652038E+02,2.468564E-02,2.095079E+02,6.806171E+02,2.468564E-02,4.354371E+02,2.468564E-02,2.392746E+02,7.895383E+02,2.468564E-02,4.255148E+02,2.468564E-02,2.491968E+02,8.270793E+02,2.077034E-01,5.261365E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.344129E-01,3.431127E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.601282E-01,4.052987E+03,2.468564E-02,0.000000E+00,0.000000E+00
00:50:00,1.889518E-02,2.438498E+02,1.164948E-01,1.635550E+03,2.140740E+03,1.889518E-02,3.577717E+02,2.781266E-02,2.832063E+02,7.725655E+02,1.889518E-02,3.349873E+02,4.763285E-02,5.827264E+02,1.419877E+03,1.889518E-02,3.273926E+02,5.386983E-02,6.773888E+02,1.625528E+03,4.320679E-01,1.003110E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.837500E-01,6.602006E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.334463E-01,7.738869E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.690194E+03,5.184027E-01,7.478869E+03,1.178351E+04,5.184027E-01,9.815722E+03,5.184027E-01,4.353340E+03,1.412794E+04,5.184027E-01,9.190616E+03,5.184027E-01,4.978446E+03,1.640683E+04,5.184027E-01,8.982248E+03,5.184027E-01,5.186815E+03,1.719225E+04,6.206956E-01,2.870755E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.415902E+03,1.097139E-01,1.582816E+03,2.493843E+03,1.097139E-01,2.077384E+03,1.097139E-01,9.213342E+02,2.990015E+03,1.097139E-01,1.945088E+03,1.097139E-01,1.053631E+03,3.472316E+03,1.097139E-01,1.900989E+03,1.097139E-01,1.097729E+03,3.638541E+03,3.074936E-01,9.939158E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.070941E-01,6.722801E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.391137E-01,7.690110E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.502452E+03,1.164204E-01,1.679569E+03,2.646285E+03,1.164204E-01,2.204369E+03,1.164204E-01,9.776527E+02,3.172786E+03,1.164204E-01,2.063985E+03,1.164204E-01,1.118036E+03,3.684568E+03,1.164204E-01,2.017191E+03,1.164204E-01,1.164830E+03,3.860954E+03,2.678937E-01,9.265922E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.732965E-01,6.114564E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.051369E-01,7.094024E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.185780E+02,2.468564E-02,3.561336E+02,5.611147E+02,2.468564E-02,4.674115E+02,2.468564E-02,2.073002E+02,6.727534E+02,2.468564E-02,4.376448E+02,2.468564E-02,2.370669E+02,7.812710E+02,2.468564E-02,4.277225E+02,2.468564E-02,2.469891E+02,8.186716E+02,2.043120E-01,5.201104E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.318461E-01,3.383286E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.572507E-01,4.000317E+03,2.468564E-02,0.000000E+00,0.000000E+00
01:00:00,1.889518E-02,2.455397E+02,1.148199E-01,1.610480E+03,2.105838E+03,1.889518E-02,3.594616E+02,2.614786E-02,2.582686E+02,7.176963E+02,1.889518E-02,3.366772E+02,4.599003E-02,5.581020E+02,1.363124E+03,1.889518E-02,3.290824E+02,5.223129E-02,6.528264E+02,1.568045E+03,4.268484E-01,9.948112E+03,1.889518E-02,0.000000E+00,0.000000E+00,2.796308E-01,6.531770E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.289339E-01,7.663810E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.736556E+03,5.184027E-01,7.432507E+03,1.173594E+04,5.184027E-01,9.862084E+03,5.184027E-01,4.306978E+03,1.396341E+04,5.184027E-01,9.236978E+03,5.184027E-01,4.932084E+03,1.623386E+04,5.184027E-01,9.028610E+03,5.184027E-01,5.140453E+03,1.701635E+04,6.141044E-01,2.857031E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.425714E+03,1.097139E-01,1.573004E+03,2.483777E+03,1.097139E-01,2.087196E+03,1.097139E-01,9.115222E+02,2.955194E+03,1.097139E-01,1.954900E+03,1.097139E-01,1.043819E+03,3.435709E+03,1.097139E-01,1.910801E+03,1.097139E-01,1.087917E+03,3.601313E+03,3.035647E-01,9.867955E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.040156E-01,6.662551E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.357688E-01,7.626466E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.512864E+03,1.164204E-01,1.669157E+03,2.635603E+03,1.164204E-01,2.214781E+03,1.164204E-01,9.672409E+02,3.135837E+03,1.164204E-01,2.074397E+03,1.164204E-01,1.107624E+03,3.645724E+03,1.164204E-01,2.027603E+03,1.164204E-01,1.154419E+03,3.821451E+03,2.636129E-01,9.183390E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.700683E-01,6.047881E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.015298E-01,7.021457E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.207857E+02,2.468564E-02,3.539259E+02,5.588497E+02,2.468564E-02,4.696191E+02,2.468564E-02,2.050925E+02,6.649187E+02,2.468564E-02,4.398525E+02,2.468564E-02,2.348592E+02,7.730346E+02,2.468564E-02,4.299302E+02,2.468564E-02,2.447814E+02,8.102954E+02,2.009070E-01,5.140023E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.292577E-01,3.334575E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.543553E-01,3.946810E+03,2.468564E-02,0.000000E+00,0.000000E+00
01:10:00,1.889518E-02,2.466662E+02,1.142889E-01,1.601949E+03,2.093828E+03,1.889518E-02,3.605881E+02,2.561398E-02,2.496873E+02,6.977000E+02,1.889518E-02,3.378038E+02,4.542862E-02,5.491411E+02,1.340049E+03,1.889518E-02,3.302090E+02,5.167662E-02,6.439613E+02,1.544437E+03,4.307223E-01,1.005161E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.833978E-01,6.625893E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.327943E-01,7.762337E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.767464E+03,5.184027E-01,7.401599E+03,1.170423E+04,5.184027E-01,9.892992E+03,5.184027E-01,4.276070E+03,1.385406E+04,5.184027E-01,9.267887E+03,5.184027E-01,4.901176E+03,1.611891E+04,5.184027E-01,9.059518E+03,5.184027E-01,5.109545E+03,1.689944E+04,6.194722E-01,2.869300E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.432256E+03,1.097139E-01,1.566463E+03,2.477065E+03,1.097139E-01,2.093738E+03,1.097139E-01,9.049809E+02,2.932051E+03,1.097139E-01,1.961441E+03,1.097139E-01,1.037277E+03,3.411380E+03,1.097139E-01,1.917342E+03,1.097139E-01,1.081376E+03,3.576572E+03,3.052724E-01,9.914827E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.058264E-01,6.706733E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.375881E-01,7.672387E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.519805E+03,1.164204E-01,1.662216E+03,2.628481E+03,1.164204E-01,2.221722E+03,1.164204E-01,9.602998E+02,3.111279E+03,1.164204E-01,2.081338E+03,1.164204E-01,1.100683E+03,3.619908E+03,1.164204E-01,2.034544E+03,1.164204E-01,1.147478E+03,3.795198E+03,2.660721E-01,9.244395E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.725724E-01,6.105449E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.040588E-01,7.081027E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.222575E+02,2.468564E-02,3.524541E+02,5.573397E+02,2.468564E-02,4.710909E+02,2.468564E-02,2.036207E+02,6.597116E+02,2.468564E-02,4.413243E+02,2.468564E-02,2.333874E+02,7.675606E+02,2.468564E-02,4.314020E+02,2.468564E-02,2.433096E+02,8.047288E+02,2.034090E-01,5.203023E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.317067E-01,3.392999E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.568574E-01,4.007580E+03,2.468564E-02,0.000000E+00,0.000000E+00
01:20:00,1.889518E-02,2.477928E+02,1.136875E-01,1.592431E+03,2.081701E+03,1.889518E-02,3.617147E+02,2.497195E-02,2.395951E+02,6.748090E+02,1.889518E-02,3.389303E+02,4.477046E-02,5.388267E+02,1.314862E+03,1.889518E-02,3.313355E+02,5.102698E-02,6.337671E+02,1.518894E+03,4.303494E-01,1.004426E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.825165E-01,6.606734E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.321630E-01,7.748901E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.798372E+03,5.184027E-01,7.370691E+03,1.167253E+04,5.184027E-01,9.923900E+03,5.184027E-01,4.245162E+03,1.374498E+04,5.184027E-01,9.298795E+03,5.184027E-01,4.870268E+03,1.600424E+04,5.184027E-01,9.090426E+03,5.184027E-01,5.078636E+03,1.678283E+04,6.204128E-01,2.871397E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.438797E+03,1.097139E-01,1.559922E+03,2.470355E+03,1.097139E-01,2.100279E+03,1.097139E-01,8.984396E+02,2.908965E+03,1.097139E-01,1.967982E+03,1.097139E-01,1.030736E+03,3.387112E+03,1.097139E-01,1.923884E+03,1.097139E-01,1.074835E+03,3.551893E+03,3.054671E-01,9.920004E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.057708E-01,6.705746E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.376573E-01,7.674332E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.526746E+03,1.164204E-01,1.655275E+03,2.621361E+03,1.164204E-01,2.228663E+03,1.164204E-01,9.533586E+02,3.086782E+03,1.164204E-01,2.088280E+03,1.164204E-01,1.093742E+03,3.594157E+03,1.164204E-01,2.041485E+03,1.164204E-01,1.140536E+03,3.769010E+03,2.661130E-01,9.245789E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.722337E-01,6.098067E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.038991E-01,7.077701E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.237293E+02,2.468564E-02,3.509824E+02,5.558300E+02,2.468564E-02,4.725627E+02,2.468564E-02,2.021489E+02,6.545172E+02,2.468564E-02,4.427961E+02,2.468564E-02,2.319156E+02,7.621003E+02,2.468564E-02,4.328738E+02,2.468564E-02,2.418378E+02,7.991759E+02,2.031740E-01,5.198229E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.311176E-01,3.380109E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.564338E-01,3.998430E+03,2.468564E-02,0.000000E+00,0.000000E+00
01:30:00,1.889518E-02,2.489194E+02,1.130246E-01,1.582054E+03,2.069066E+03,1.889518E-02,3.628413E+02,2.425044E-02,2.283927E+02,6.498471E+02,1.889518E-02,3.400569E+02,4.404257E-02,5.275386E+02,1.288298E+03,1.889518E-02,3.324621E+02,5.030890E-02,6.226172E+02,1.492127E+03,4.329454E-01,1.010174E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.850267E-01,6.662167E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.347359E-01,7.805768E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.829280E+03,5.184027E-01,7.339783E+03,1.164082E+04,5.184027E-01,9.954808E+03,5.184027E-01,4.214254E+03,1.363616E+04,5.184027E-01,9.329703E+03,5.184027E-01,4.839360E+03,1.588985E+04,5.184027E-01,9.121334E+03,5.184027E-01,5.047728E+03,1.666652E+04,6.243654E-01,2.880125E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.445338E+03,1.097139E-01,1.553380E+03,2.463646E+03,1.097139E-01,2.106820E+03,1.097139E-01,8.918982E+02,2.885936E+03,1.097139E-01,1.974524E+03,1.097139E-01,1.024195E+03,3.362904E+03,1.097139E-01,1.930425E+03,1.097139E-01,1.068293E+03,3.527276E+03,3.067199E-01,9.947928E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.069968E-01,6.732857E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.389141E-01,7.702181E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.533688E+03,1.164204E-01,1.648334E+03,2.614241E+03,1.164204E-01,2.235604E+03,1.164204E-01,9.464174E+02,3.062345E+03,1.164204E-01,2.095221E+03,1.164204E-01,1.086801E+03,3.568469E+03,1.164204E-01,2.048426E+03,1.164204E-01,1.133595E+03,3.742888E+03,2.679100E-01,9.285582E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.739867E-01,6.136763E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.056900E-01,7.117268E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.252011E+02,2.468564E-02,3.495106E+02,5.543203E+02,2.468564E-02,4.740345E+02,2.468564E-02,2.006771E+02,6.493355E+02,2.468564E-02,4.442679E+02,2.468564E-02,2.304438E+02,7.566535E+02,2.468564E-02,4.343456E+02,2.468564E-02,2.403660E+02,7.936370E+02,2.048992E-01,5.236389E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.327960E-01,3.417159E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.581477E-01,4.036285E+03,2.468564E-02,0.000000E+00,0.000000E+00
01:40:00,1.889518E-02,2.500459E+02,1.123160E-01,1.571037E+03,2.055985E+03,1.889518E-02,3.639678E+02,2.346418E-02,2.162862E+02,6.232154E+02,1.889518E-02,3.411834E+02,4.325836E-02,5.154639E+02,1.260664E+03,1.889518E-02,3.335886E+02,4.953539E-02,6.106931E+02,1.464411E+03,4.346409E-01,1.013920E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.865455E-01,6.695691E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.363525E-01,7.841470E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.860188E+03,5.184027E-01,7.308875E+03,1.160911E+04,5.184027E-01,9.985716E+03,5.184027E-01,4.183346E+03,1.352761E+04,5.184027E-01,9.360611E+03,5.184027E-01,4.808452E+03,1.577576E+04,5.184027E-01,9.152242E+03,5.184027E-01,5.016820E+03,1.655049E+04,6.271242E-01,2.886214E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.451879E+03,1.097139E-01,1.546839E+03,2.456934E+03,1.097139E-01,2.113362E+03,1.097139E-01,8.853569E+02,2.862963E+03,1.097139E-01,1.981065E+03,1.097139E-01,1.017653E+03,3.338756E+03,1.097139E-01,1.936966E+03,1.097139E-01,1.061752E+03,3.502719E+03,3.076289E-01,9.968076E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.078165E-01,6.750958E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.397845E-01,7.721421E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.540629E+03,1.164204E-01,1.641393E+03,2.607119E+03,1.164204E-01,2.242545E+03,1.164204E-01,9.394763E+02,3.037967E+03,1.164204E-01,2.102162E+03,1.164204E-01,1.079860E+03,3.542845E+03,1.164204E-01,2.055368E+03,1.164204E-01,1.126654E+03,3.716830E+03,2.691644E-01,9.313302E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.751122E-01,6.161603E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.068833E-01,7.143612E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.266729E+02,2.468564E-02,3.480388E+02,5.528102E+02,2.468564E-02,4.755063E+02,2.468564E-02,1.992053E+02,6.441666E+02,2.468564E-02,4.457396E+02,2.468564E-02,2.289720E+02,7.512202E+02,2.468564E-02,4.358174E+02,2.468564E-02,2.388942E+02,7.881118E+02,2.060310E-01,5.261386E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.338089E-01,3.439512E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.592228E-01,4.060018E+03,2.468564E-02,0.000000E+00,0.000000E+00
01:50:00,1.889518E-02,2.511725E+02,1.115735E-01,1.559544E+03,2.042579E+03,1.889518E-02,3.650944E+02,2.262919E-02,2.034990E+02,5.953416E+02,1.889518E-02,3.423100E+02,4.243166E-02,5.027958E+02,1.232271E+03,1.889518E-02,3.347152E+02,4.871996E-02,5.981833E+02,1.436031E+03,4.359767E-01,1.016869E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.877661E-01,6.722627E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.376385E-01,7.869853E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.891096E+03,5.184027E-01,7.277967E+03,1.157741E+04,5.184027E-01,1.001662E+04,5.184027E-01,4.152438E+03,1.341933E+04,5.184027E-01,9.391519E+03,5.184027E-01,4.777544E+03,1.566194E+04,5.184027E-01,9.183150E+03,5.184027E-01,4.985912E+03,1.643475E+04,6.293174E-01,2.891055E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.458421E+03,1.097139E-01,1.540298E+03,2.450224E+03,1.097139E-01,2.119903E+03,1.097139E-01,8.788156E+02,2.840045E+03,1.097139E-01,1.987606E+03,1.097139E-01,1.011112E+03,3.314668E+03,1.097139E-01,1.943508E+03,1.097139E-01,1.055211E+03,3.478224E+03,3.083297E-01,9.983569E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.084569E-01,6.765092E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.404603E-01,7.736342E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.547570E+03,1.164204E-01,1.634452E+03,2.600000E+03,1.164204E-01,2.249486E+03,1.164204E-01,9.325351E+02,3.013649E+03,1.164204E-01,2.109103E+03,1.164204E-01,1.072918E+03,3.517284E+03,1.164204E-01,2.062309E+03,1.164204E-01,1.119713E+03,3.690838E+03,2.701556E-01,9.335185E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.760189E-01,6.181608E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.078354E-01,7.164624E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.281447E+02,2.468564E-02,3.465670E+02,5.513005E+02,2.468564E-02,4.769781E+02,2.468564E-02,1.977335E+02,6.390102E+02,2.468564E-02,4.472114E+02,2.468564E-02,2.275002E+02,7.458004E+02,2.468564E-02,4.372892E+02,2.468564E-02,2.374224E+02,7.826004E+02,2.069274E-01,5.281170E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.346288E-01,3.457601E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.600838E-01,4.079018E+03,2.468564E-02,0.000000E+00,0.000000E+00
02:00:00,1.889518E-02,2.522990E+02,1.108095E-01,1.547750E+03,2.029011E+03,1.889518E-02,3.662209E+02,2.176091E-02,1.902466E+02,5.666315E+02,1.889518E-02,3.434366E+02,4.157497E-02,4.897087E+02,1.203392E+03,1.889518E-02,3.358418E+02,4.787608E-02,5.852761E+02,1.407275E+03,4.370886E-01,1.019323E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.887930E-01,6.745284E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.387149E-01,7.893607E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.922004E+03,5.184027E-01,7.247059E+03,1.154569E+04,5.184027E-01,1.004753E+04,5.184027E-01,4.121530E+03,1.331131E+04,5.184027E-01,9.422427E+03,5.184027E-01,4.746636E+03,1.554840E+04,5.184027E-01,9.214058E+03,5.184027E-01,4.955004E+03,1.631929E+04,6.311329E-01,2.895061E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.464962E+03,1.097139E-01,1.533756E+03,2.443513E+03,1.097139E-01,2.126444E+03,1.097139E-01,8.722743E+02,2.817184E+03,1.097139E-01,1.994148E+03,1.097139E-01,1.004571E+03,3.290640E+03,1.097139E-01,1.950049E+03,1.097139E-01,1.048669E+03,3.453790E+03,3.089034E-01,9.996235E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.089853E-01,6.776751E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.410158E-01,7.748603E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.554511E+03,1.164204E-01,1.627510E+03,2.592878E+03,1.164204E-01,2.256428E+03,1.164204E-01,9.255939E+02,2.989391E+03,1.164204E-01,2.116044E+03,1.164204E-01,1.065977E+03,3.491787E+03,1.164204E-01,2.069250E+03,1.164204E-01,1.112772E+03,3.664910E+03,2.709828E-01,9.353440E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.767835E-01,6.198478E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.086343E-01,7.182254E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.296165E+02,2.468564E-02,3.450952E+02,5.497904E+02,2.468564E-02,4.784499E+02,2.468564E-02,1.962617E+02,6.338665E+02,2.468564E-02,4.486832E+02,2.468564E-02,2.260284E+02,7.403940E+02,2.468564E-02,4.387610E+02,2.468564E-02,2.359506E+02,7.771027E+02,2.076762E-01,5.297692E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.353211E-01,3.472876E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.608072E-01,4.094979E+03,2.468564E-02,0.000000E+00,0.000000E+00
02:10:00,1.889518E-02,2.531440E+02,1.100111E-01,1.535756E+03,2.015297E+03,1.889518E-02,3.670659E+02,2.084701E-02,1.766387E+02,5.376836E+02,1.889518E-02,3.442815E+02,4.067554E-02,4.763061E+02,1.174642E+03,1.889518E-02,3.366867E+02,4.698928E-02,5.720511E+02,1.378713E+03,4.380178E-01,1.021373E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.896594E-01,6.764400E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.396191E-01,7.913558E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.945185E+03,5.184027E-01,7.223878E+03,1.152192E+04,5.184027E-01,1.007071E+04,5.184027E-01,4.098349E+03,1.323047E+04,5.184027E-01,9.445608E+03,5.184027E-01,4.723455E+03,1.546344E+04,5.184027E-01,9.237239E+03,5.184027E-01,4.931823E+03,1.623289E+04,6.326417E-01,2.898391E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.469868E+03,1.097139E-01,1.528850E+03,2.438480E+03,1.097139E-01,2.131350E+03,1.097139E-01,8.673683E+02,2.800075E+03,1.097139E-01,1.999054E+03,1.097139E-01,9.996647E+02,3.272658E+03,1.097139E-01,1.954955E+03,1.097139E-01,1.043763E+03,3.435504E+03,3.093748E-01,1.000664E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.094231E-01,6.786413E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.414747E-01,7.758731E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.559717E+03,1.164204E-01,1.622305E+03,2.587538E+03,1.164204E-01,2.261633E+03,1.164204E-01,9.203880E+02,2.971236E+03,1.164204E-01,2.121250E+03,1.164204E-01,1.060771E+03,3.472706E+03,1.164204E-01,2.074456E+03,1.164204E-01,1.107566E+03,3.645507E+03,2.716754E-01,9.368722E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.774302E-01,6.212748E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.093069E-01,7.197095E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.307203E+02,2.468564E-02,3.439913E+02,5.486581E+02,2.468564E-02,4.795538E+02,2.468564E-02,1.951579E+02,6.300169E+02,2.468564E-02,4.497871E+02,2.468564E-02,2.249246E+02,7.363480E+02,2.468564E-02,4.398649E+02,2.468564E-02,2.348468E+02,7.729884E+02,2.083038E-01,5.311538E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.359073E-01,3.485808E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.614168E-01,4.108427E+03,2.468564E-02,0.000000E+00,0.000000E+00
02:20:00,1.889518E-02,2.539889E+02,1.091870E-01,1.523405E+03,2.001217E+03,1.889518E-02,3.679108E+02,1.989849E-02,1.625472E+02,5.077946E+02,1.889518E-02,3.451264E+02,3.974358E-02,4.624491E+02,1.145244E+03,1.889518E-02,3.375316E+02,4.606963E-02,5.583671E+02,1.349553E+03,4.388053E-01,1.023110E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.903995E-01,6.780729E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.403888E-01,7.930540E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.968366E+03,5.184027E-01,7.200697E+03,1.149813E+04,5.184027E-01,1.009389E+04,5.184027E-01,4.075168E+03,1.314977E+04,5.184027E-01,9.468789E+03,5.184027E-01,4.700274E+03,1.537863E+04,5.184027E-01,9.260420E+03,5.184027E-01,4.908642E+03,1.614665E+04,6.339102E-01,2.901190E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.474774E+03,1.097139E-01,1.523944E+03,2.433446E+03,1.097139E-01,2.136256E+03,1.097139E-01,8.624623E+02,2.782997E+03,1.097139E-01,2.003960E+03,1.097139E-01,9.947587E+02,3.254709E+03,1.097139E-01,1.959861E+03,1.097139E-01,1.038857E+03,3.417252E+03,3.097684E-01,1.001533E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.097912E-01,6.794534E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.418595E-01,7.767222E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.564923E+03,1.164204E-01,1.617099E+03,2.582196E+03,1.164204E-01,2.266839E+03,1.164204E-01,9.151821E+02,2.953114E+03,1.164204E-01,2.126456E+03,1.164204E-01,1.055565E+03,3.453660E+03,1.164204E-01,2.079662E+03,1.164204E-01,1.102360E+03,3.626139E+03,2.722627E-01,9.381681E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.779835E-01,6.224954E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.098799E-01,7.209739E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.318242E+02,2.468564E-02,3.428875E+02,5.475255E+02,2.468564E-02,4.806576E+02,2.468564E-02,1.940540E+02,6.261744E+02,2.468564E-02,4.508909E+02,2.468564E-02,2.238207E+02,7.323095E+02,2.468564E-02,4.409687E+02,2.468564E-02,2.337429E+02,7.688817E+02,2.088368E-01,5.323299E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.364093E-01,3.496885E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.619369E-01,4.119903E+03,2.468564E-02,0.000000E+00,0.000000E+00
02:30:00,1.889518E-02,2.548338E+02,1.083432E-01,1.510778E+03,1.986829E+03,1.889518E-02,3.687557E+02,1.892252E-02,1.480721E+02,4.771351E+02,1.889518E-02,3.459713E+02,3.878567E-02,4.482296E+02,1.115341E+03,1.889518E-02,3.383765E+02,4.512392E-02,5.443192E+02,1.319945E+03,4.394755E-01,1.024589E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.910338E-01,6.794725E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.410463E-01,7.945050E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.991547E+03,5.184027E-01,7.177516E+03,1.147435E+04,5.184027E-01,1.011708E+04,5.184027E-01,4.051987E+03,1.306923E+04,5.184027E-01,9.491970E+03,5.184027E-01,4.677093E+03,1.529397E+04,5.184027E-01,9.283601E+03,5.184027E-01,4.885461E+03,1.606057E+04,6.349808E-01,2.903553E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.479680E+03,1.097139E-01,1.519038E+03,2.428414E+03,1.097139E-01,2.141162E+03,1.097139E-01,8.575563E+02,2.765951E+03,1.097139E-01,2.008866E+03,1.097139E-01,9.898527E+02,3.236793E+03,1.097139E-01,1.964767E+03,1.097139E-01,1.033951E+03,3.399034E+03,3.100988E-01,1.002262E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.101021E-01,6.801394E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.421839E-01,7.774379E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.570129E+03,1.164204E-01,1.611893E+03,2.576856E+03,1.164204E-01,2.272045E+03,1.164204E-01,9.099763E+02,2.935025E+03,1.164204E-01,2.131662E+03,1.164204E-01,1.050360E+03,3.434649E+03,1.164204E-01,2.084868E+03,1.164204E-01,1.097154E+03,3.606808E+03,2.727625E-01,9.392708E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.784580E-01,6.235425E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.103697E-01,7.220546E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.329280E+02,2.468564E-02,3.417836E+02,5.463932E+02,2.468564E-02,4.817615E+02,2.468564E-02,1.929502E+02,6.223389E+02,2.468564E-02,4.519948E+02,2.468564E-02,2.227169E+02,7.282785E+02,2.468564E-02,4.420726E+02,2.468564E-02,2.326391E+02,7.647827E+02,2.092912E-01,5.333323E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.368406E-01,3.506399E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.623820E-01,4.129724E+03,2.468564E-02,0.000000E+00,0.000000E+00
02:40:00,1.889518E-02,2.556787E+02,1.074862E-01,1.497964E+03,1.972232E+03,1.889518E-02,3.696006E+02,1.889518E-02,1.468453E+02,4.734277E+02,1.889518E-02,3.468162E+02,3.780913E-02,4.337498E+02,1.085087E+03,1.889518E-02,3.392214E+02,4.415941E-02,5.300083E+02,1.290033E+03,4.400542E-01,1.025866E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.915848E-01,6.806881E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.416160E-01,7.957620E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.014728E+03,5.184027E-01,7.154335E+03,1.145057E+04,5.184027E-01,1.014026E+04,5.184027E-01,4.028806E+03,1.298883E+04,5.184027E-01,9.515151E+03,5.184027E-01,4.653912E+03,1.520948E+04,5.184027E-01,9.306782E+03,5.184027E-01,4.862280E+03,1.597465E+04,6.358959E-01,2.905572E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.484586E+03,1.097139E-01,1.514132E+03,2.423382E+03,1.097139E-01,2.146068E+03,1.097139E-01,8.526503E+02,2.748935E+03,1.097139E-01,2.013772E+03,1.097139E-01,9.849467E+02,3.218911E+03,1.097139E-01,1.969673E+03,1.097139E-01,1.029046E+03,3.380851E+03,3.103806E-01,1.002883E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.103686E-01,6.807273E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.424614E-01,7.780503E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.575335E+03,1.164204E-01,1.606687E+03,2.571516E+03,1.164204E-01,2.277251E+03,1.164204E-01,9.047704E+02,2.916970E+03,1.164204E-01,2.136868E+03,1.164204E-01,1.045154E+03,3.415673E+03,1.164204E-01,2.090073E+03,1.164204E-01,1.091948E+03,3.587512E+03,2.731937E-01,9.402223E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.788702E-01,6.244518E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.107938E-01,7.229904E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.340319E+02,2.468564E-02,3.406798E+02,5.452609E+02,2.468564E-02,4.828653E+02,2.468564E-02,1.918463E+02,6.185104E+02,2.468564E-02,4.530986E+02,2.468564E-02,2.216130E+02,7.242549E+02,2.468564E-02,4.431764E+02,2.468564E-02,2.315352E+02,7.606914E+02,2.096839E-01,5.341987E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.372157E-01,3.514674E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.627681E-01,4.138243E+03,2.468564E-02,0.000000E+00,0.000000E+00
02:50:00,1.889518E-02,2.565236E+02,1.066202E-01,1.485027E+03,1.957502E+03,1.889518E-02,3.704455E+02,1.889518E-02,1.460004E+02,4.705027E+02,1.889518E-02,3.476612E+02,3.681897E-02,4.190795E+02,1.054573E+03,1.889518E-02,3.400664E+02,4.318105E-02,5.155039E+02,1.259900E+03,4.405532E-01,1.026967E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.920646E-01,6.817467E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.421110E-01,7.968544E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.037909E+03,5.184027E-01,7.131154E+03,1.142679E+04,5.184027E-01,1.016344E+04,5.184027E-01,4.005625E+03,1.290858E+04,5.184027E-01,9.538332E+03,5.184027E-01,4.630731E+03,1.512514E+04,5.184027E-01,9.329963E+03,5.184027E-01,4.839099E+03,1.588889E+04,6.366775E-01,2.907297E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.489492E+03,1.097139E-01,1.509226E+03,2.418348E+03,1.097139E-01,2.150974E+03,1.097139E-01,8.477443E+02,2.731951E+03,1.097139E-01,2.018678E+03,1.097139E-01,9.800407E+02,3.201062E+03,1.097139E-01,1.974579E+03,1.097139E-01,1.024140E+03,3.362701E+03,3.106210E-01,1.003414E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.105979E-01,6.812332E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.426999E-01,7.785767E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.580540E+03,1.164204E-01,1.601481E+03,2.566174E+03,1.164204E-01,2.282457E+03,1.164204E-01,8.995645E+02,2.898947E+03,1.164204E-01,2.142074E+03,1.164204E-01,1.039948E+03,3.396733E+03,1.164204E-01,2.095279E+03,1.164204E-01,1.086742E+03,3.568253E+03,2.735650E-01,9.410416E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.792289E-01,6.252433E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.111620E-01,7.238029E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.351357E+02,2.468564E-02,3.395759E+02,5.441282E+02,2.468564E-02,4.839692E+02,2.468564E-02,1.907425E+02,6.146890E+02,2.468564E-02,4.542025E+02,2.468564E-02,2.205092E+02,7.202389E+02,2.468564E-02,4.442803E+02,2.468564E-02,2.304314E+02,7.566076E+02,2.100226E-01,5.349459E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.375426E-01,3.521888E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.631038E-01,4.145650E+03,2.468564E-02,0.000000E+00,0.000000E+00
03:00:00,1.889518E-02,2.573686E+02,1.057502E-01,1.472034E+03,1.942725E+03,1.889518E-02,3.712905E+02,1.889518E-02,1.451555E+02,4.675830E+02,1.889518E-02,3.485061E+02,3.582197E-02,4.043136E+02,1.023947E+03,1.889518E-02,3.409113E+02,4.219434E-02,5.008828E+02,1.229652E+03,4.409877E-01,1.027926E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.924839E-01,6.826718E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.425430E-01,7.978075E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.061090E+03,5.184027E-01,7.107973E+03,1.140301E+04,5.184027E-01,1.018662E+04,5.184027E-01,3.982444E+03,1.282847E+04,5.184027E-01,9.561513E+03,5.184027E-01,4.607550E+03,1.504096E+04,5.184027E-01,9.353144E+03,5.184027E-01,4.815918E+03,1.580329E+04,6.373506E-01,2.908782E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.494398E+03,1.097139E-01,1.504320E+03,2.413315E+03,1.097139E-01,2.155880E+03,1.097139E-01,8.428383E+02,2.714998E+03,1.097139E-01,2.023584E+03,1.097139E-01,9.751347E+02,3.183245E+03,1.097139E-01,1.979485E+03,1.097139E-01,1.019234E+03,3.344584E+03,3.108285E-01,1.003872E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.107963E-01,6.816711E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.429062E-01,7.790320E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.585746E+03,1.164204E-01,1.596275E+03,2.560834E+03,1.164204E-01,2.287663E+03,1.164204E-01,8.943586E+02,2.880958E+03,1.164204E-01,2.147280E+03,1.164204E-01,1.034742E+03,3.377828E+03,1.164204E-01,2.100485E+03,1.164204E-01,1.081536E+03,3.549029E+03,2.738878E-01,9.417537E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.795421E-01,6.259343E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.114829E-01,7.245109E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.362396E+02,2.468564E-02,3.384721E+02,5.429960E+02,2.468564E-02,4.850730E+02,2.468564E-02,1.896386E+02,6.108745E+02,2.468564E-02,4.553063E+02,2.468564E-02,2.194053E+02,7.162302E+02,2.468564E-02,4.453841E+02,2.468564E-02,2.293275E+02,7.525315E+02,2.103175E-01,5.355965E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.378285E-01,3.528195E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.633968E-01,4.152114E+03,2.468564E-02,0.000000E+00,0.000000E+00
03:10:00,1.889518E-02,2.582135E+02,1.048580E-01,1.458730E+03,1.927578E+03,1.889518E-02,3.721354E+02,1.889518E-02,1.443106E+02,4.646685E+02,1.889518E-02,3.493510E+02,3.479884E-02,3.891826E+02,9.926326E+02,1.889518E-02,3.417562E+02,4.118167E-02,4.858989E+02,1.198757E+03,4.413677E-01,1.028764E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.928516E-01,6.834832E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.429214E-01,7.986425E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.084271E+03,5.184027E-01,7.084792E+03,1.137923E+04,5.184027E-01,1.020980E+04,5.184027E-01,3.959263E+03,1.274851E+04,5.184027E-01,9.584694E+03,5.184027E-01,4.584369E+03,1.495693E+04,5.184027E-01,9.376325E+03,5.184027E-01,4.792737E+03,1.571785E+04,6.379329E-01,2.910067E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.499304E+03,1.097139E-01,1.499414E+03,2.408283E+03,1.097139E-01,2.160786E+03,1.097139E-01,8.379323E+02,2.698075E+03,1.097139E-01,2.028490E+03,1.097139E-01,9.702287E+02,3.165462E+03,1.097139E-01,1.984391E+03,1.097139E-01,1.014328E+03,3.326502E+03,3.110085E-01,1.004269E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.109689E-01,6.820520E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.430856E-01,7.794277E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.590952E+03,1.164204E-01,1.591069E+03,2.555494E+03,1.164204E-01,2.292869E+03,1.164204E-01,8.891527E+02,2.863001E+03,1.164204E-01,2.152485E+03,1.164204E-01,1.029536E+03,3.358958E+03,1.164204E-01,2.105691E+03,1.164204E-01,1.076330E+03,3.529842E+03,2.741694E-01,9.423752E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.798165E-01,6.265397E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.117635E-01,7.251300E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.373434E+02,2.468564E-02,3.373682E+02,5.418637E+02,2.468564E-02,4.861769E+02,2.468564E-02,1.885348E+02,6.070670E+02,2.468564E-02,4.564102E+02,2.468564E-02,2.183015E+02,7.122289E+02,2.468564E-02,4.464879E+02,2.468564E-02,2.282237E+02,7.484629E+02,2.105753E-01,5.361654E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.380793E-01,3.533728E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.636534E-01,4.157776E+03,2.468564E-02,0.000000E+00,0.000000E+00
03:20:00,1.889518E-02,2.590584E+02,1.039470E-01,1.445163E+03,1.912115E+03,1.889518E-02,3.729803E+02,1.889518E-02,1.434656E+02,4.617595E+02,1.889518E-02,3.501959E+02,3.375334E-02,3.737389E+02,9.607062E+02,1.889518E-02,3.426011E+02,4.014678E-02,4.706044E+02,1.167287E+03,4.417031E-01,1.029504E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.931771E-01,6.842013E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.432560E-01,7.993808E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.107452E+03,5.184027E-01,7.061611E+03,1.135545E+04,5.184027E-01,1.023298E+04,5.184027E-01,3.936082E+03,1.266870E+04,5.184027E-01,9.607875E+03,5.184027E-01,4.561188E+03,1.487306E+04,5.184027E-01,9.399506E+03,5.184027E-01,4.769556E+03,1.563257E+04,6.384410E-01,2.911188E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.504210E+03,1.097139E-01,1.494508E+03,2.403249E+03,1.097139E-01,2.165692E+03,1.097139E-01,8.330263E+02,2.681184E+03,1.097139E-01,2.033396E+03,1.097139E-01,9.653227E+02,3.147712E+03,1.097139E-01,1.989297E+03,1.097139E-01,1.009422E+03,3.308453E+03,3.111665E-01,1.004618E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.111205E-01,6.823865E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.432431E-01,7.797753E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.596158E+03,1.164204E-01,1.585863E+03,2.550153E+03,1.164204E-01,2.298075E+03,1.164204E-01,8.839469E+02,2.845077E+03,1.164204E-01,2.157691E+03,1.164204E-01,1.024330E+03,3.340122E+03,1.164204E-01,2.110897E+03,1.164204E-01,1.071125E+03,3.510689E+03,2.744175E-01,9.429225E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.800588E-01,6.270743E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.120110E-01,7.256763E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.384473E+02,2.468564E-02,3.362644E+02,5.407310E+02,2.468564E-02,4.872807E+02,2.468564E-02,1.874309E+02,6.032664E+02,2.468564E-02,4.575140E+02,2.468564E-02,2.171976E+02,7.082352E+02,2.468564E-02,4.475918E+02,2.468564E-02,2.271198E+02,7.444019E+02,2.108027E-01,5.366672E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.383012E-01,3.538624E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.638802E-01,4.162780E+03,2.468564E-02,0.000000E+00,0.000000E+00
03:30:00,1.889518E-02,2.599033E+02,1.030194E-01,1.431365E+03,1.896370E+03,1.889518E-02,3.738252E+02,1.889518E-02,1.426207E+02,4.588557E+02,1.889518E-02,3.510408E+02,3.268786E-02,3.580160E+02,9.282093E+02,1.889518E-02,3.434460E+02,3.909173E-02,4.550284E+02,1.135275E+03,4.420003E-01,1.030160E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.934658E-01,6.848384E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.435526E-01,8.000354E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.130633E+03,5.184027E-01,7.038430E+03,1.133167E+04,5.184027E-01,1.025616E+04,5.184027E-01,3.912901E+03,1.258903E+04,5.184027E-01,9.631056E+03,5.184027E-01,4.538007E+03,1.478935E+04,5.184027E-01,9.422687E+03,5.184027E-01,4.746375E+03,1.554745E+04,6.388861E-01,2.912171E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.509116E+03,1.097139E-01,1.489602E+03,2.398217E+03,1.097139E-01,2.170598E+03,1.097139E-01,8.281203E+02,2.664323E+03,1.097139E-01,2.038302E+03,1.097139E-01,9.604167E+02,3.129994E+03,1.097139E-01,1.994203E+03,1.097139E-01,1.004516E+03,3.290438E+03,3.113056E-01,1.004924E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.112542E-01,6.826815E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.433820E-01,7.800819E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.601364E+03,1.164204E-01,1.580657E+03,2.544813E+03,1.164204E-01,2.303281E+03,1.164204E-01,8.787410E+02,2.827186E+03,1.164204E-01,2.162897E+03,1.164204E-01,1.019124E+03,3.321322E+03,1.164204E-01,2.116103E+03,1.164204E-01,1.065919E+03,3.491573E+03,2.746366E-01,9.434059E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.802734E-01,6.275478E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.122301E-01,7.261596E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.395511E+02,2.468564E-02,3.351605E+02,5.395988E+02,2.468564E-02,4.883846E+02,2.468564E-02,1.863271E+02,5.994728E+02,2.468564E-02,4.586179E+02,2.468564E-02,2.160938E+02,7.042487E+02,2.468564E-02,4.486956E+02,2.468564E-02,2.260160E+02,7.403485E+02,2.110040E-01,5.371112E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.384980E-01,3.542965E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.640812E-01,4.167213E+03,2.468564E-02,0.000000E+00,0.000000E+00
