Time,PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Tot Cool Cap [W]
03:40:00,1.889518E-02,2.607482E+02,1.020763E-01,1.417350E+03,1.880358E+03,1.889518E-02,3.746701E+02,1.889518E-02,1.417758E+02,4.559572E+02,1.889518E-02,3.518858E+02,3.160517E-02,3.420528E+02,8.951977E+02,1.889518E-02,3.442910E+02,3.801929E-02,4.392093E+02,1.102773E+03,4.422656E-01,1.030745E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.937240E-01,6.854080E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.438179E-01,8.006207E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.153814E+03,5.184027E-01,7.015249E+03,1.130789E+04,5.184027E-01,1.027934E+04,5.184027E-01,3.889720E+03,1.250951E+04,5.184027E-01,9.654237E+03,5.184027E-01,4.514826E+03,1.470578E+04,5.184027E-01,9.445868E+03,5.184027E-01,4.723194E+03,1.546248E+04,6.392790E-01,2.913038E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.514022E+03,1.097139E-01,1.484696E+03,2.393184E+03,1.097139E-01,2.175504E+03,1.097139E-01,8.232144E+02,2.647493E+03,1.097139E-01,2.043208E+03,1.097139E-01,9.555108E+02,3.112309E+03,1.097139E-01,1.999109E+03,1.097139E-01,9.996096E+02,3.272456E+03,3.114293E-01,1.005197E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.113732E-01,6.829439E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.435056E-01,7.803547E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.606570E+03,1.164204E-01,1.575452E+03,2.539473E+03,1.164204E-01,2.308486E+03,1.164204E-01,8.735351E+02,2.809327E+03,1.164204E-01,2.168103E+03,1.164204E-01,1.013918E+03,3.302556E+03,1.164204E-01,2.121309E+03,1.164204E-01,1.060713E+03,3.472492E+03,2.748317E-01,9.438364E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.804648E-01,6.279701E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.124253E-01,7.265904E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.406550E+02,2.468564E-02,3.340567E+02,5.384665E+02,2.468564E-02,4.894884E+02,2.468564E-02,1.852232E+02,5.956860E+02,2.468564E-02,4.597217E+02,2.468564E-02,2.149899E+02,7.002696E+02,2.468564E-02,4.497995E+02,2.468564E-02,2.249121E+02,7.363026E+02,2.111835E-01,5.375073E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.386738E-01,3.546844E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.642606E-01,4.171172E+03,2.468564E-02,0.000000E+00,0.000000E+00
03:50:00,1.889518E-02,2.615932E+02,1.011200E-01,1.403151E+03,1.864118E+03,1.889518E-02,3.755151E+02,1.889518E-02,1.409309E+02,4.530640E+02,1.889518E-02,3.527307E+02,3.050721E-02,3.258760E+02,8.617054E+02,1.889518E-02,3.451359E+02,3.693135E-02,4.231736E+02,1.069816E+03,4.425057E-01,1.031275E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.939554E-01,6.859186E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.440556E-01,8.011453E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.176995E+03,5.184027E-01,6.992068E+03,1.128410E+04,5.184027E-01,1.030252E+04,5.184027E-01,3.866539E+03,1.243013E+04,5.184027E-01,9.677418E+03,5.184027E-01,4.491645E+03,1.462238E+04,5.184027E-01,9.469049E+03,5.184027E-01,4.700013E+03,1.537767E+04,6.396307E-01,2.913814E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.518928E+03,1.097139E-01,1.479790E+03,2.388150E+03,1.097139E-01,2.180410E+03,1.097139E-01,8.183084E+02,2.630694E+03,1.097139E-01,2.048114E+03,1.097139E-01,9.506048E+02,3.094658E+03,1.097139E-01,2.004015E+03,1.097139E-01,9.947036E+02,3.254507E+03,3.115406E-01,1.005443E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.114793E-01,6.831781E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.436160E-01,7.805984E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.611776E+03,1.164204E-01,1.570246E+03,2.534131E+03,1.164204E-01,2.313692E+03,1.164204E-01,8.683292E+02,2.791501E+03,1.164204E-01,2.173309E+03,1.164204E-01,1.008713E+03,3.283825E+03,1.164204E-01,2.126515E+03,1.164204E-01,1.055507E+03,3.453446E+03,2.750077E-01,9.442249E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.806360E-01,6.283478E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.125999E-01,7.269757E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.417588E+02,2.468564E-02,3.329528E+02,5.373338E+02,2.468564E-02,4.905923E+02,2.468564E-02,1.841194E+02,5.919062E+02,2.468564E-02,4.608256E+02,2.468564E-02,2.138861E+02,6.962980E+02,2.468564E-02,4.509033E+02,2.468564E-02,2.238083E+02,7.322641E+02,2.113457E-01,5.378652E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.388313E-01,3.550318E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.644213E-01,4.174718E+03,2.468564E-02,0.000000E+00,0.000000E+00
04:00:00,1.889518E-02,2.624381E+02,1.001528E-01,1.388800E+03,1.847686E+03,1.889518E-02,3.763600E+02,1.889518E-02,1.400860E+02,4.501761E+02,1.889518E-02,3.535756E+02,2.939619E-02,3.095168E+02,8.277775E+02,1.889518E-02,3.459808E+02,3.583013E-02,4.069524E+02,1.036448E+03,4.427241E-01,1.031757E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.941663E-01,6.863840E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.442723E-01,8.016236E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.200176E+03,5.184027E-01,6.968887E+03,1.126033E+04,5.184027E-01,1.032570E+04,5.184027E-01,3.843358E+03,1.235090E+04,5.184027E-01,9.700599E+03,5.184027E-01,4.468464E+03,1.453913E+04,5.184027E-01,9.492230E+03,5.184027E-01,4.676832E+03,1.529302E+04,6.399474E-01,2.914513E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.523834E+03,1.097139E-01,1.474884E+03,2.383118E+03,1.097139E-01,2.185316E+03,1.097139E-01,8.134024E+02,2.613926E+03,1.097139E-01,2.053020E+03,1.097139E-01,9.456988E+02,3.077038E+03,1.097139E-01,2.008921E+03,1.097139E-01,9.897976E+02,3.236592E+03,3.116416E-01,1.005666E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.115756E-01,6.833906E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.437163E-01,7.808196E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.616982E+03,1.164204E-01,1.565040E+03,2.528791E+03,1.164204E-01,2.318898E+03,1.164204E-01,8.631233E+02,2.773708E+03,1.164204E-01,2.178515E+03,1.164204E-01,1.003507E+03,3.265129E+03,1.164204E-01,2.131720E+03,1.164204E-01,1.050301E+03,3.434436E+03,2.751675E-01,9.445774E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.807917E-01,6.286913E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.127587E-01,7.273261E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.428627E+02,2.468564E-02,3.318490E+02,5.362016E+02,2.468564E-02,4.916961E+02,2.468564E-02,1.830155E+02,5.881333E+02,2.468564E-02,4.619294E+02,2.468564E-02,2.127822E+02,6.923336E+02,2.468564E-02,4.520072E+02,2.468564E-02,2.227045E+02,7.282332E+02,2.114931E-01,5.381904E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.389747E-01,3.553482E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.645676E-01,4.177946E+03,2.468564E-02,0.000000E+00,0.000000E+00
04:10:00,1.889518E-02,2.630014E+02,9.919985E-02,1.374929E+03,1.831790E+03,1.889518E-02,3.769233E+02,1.889518E-02,1.395227E+02,4.482537E+02,1.889518E-02,3.541389E+02,2.829680E-02,2.936014E+02,7.951086E+02,1.889518E-02,3.465441E+02,3.474024E-02,3.911707E+02,1.004375E+03,5.243457E-01,1.191309E+04,1.889518E-02,0.000000E+00,0.000000E+00,3.651681E-01,8.289147E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.193698E-01,9.510143E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.215630E+03,5.184027E-01,6.953433E+03,1.124448E+04,5.184027E-01,1.034116E+04,5.184027E-01,3.827904E+03,1.229816E+04,5.184027E-01,9.716053E+03,5.184027E-01,4.453010E+03,1.448371E+04,5.184027E-01,9.507684E+03,5.184027E-01,4.661378E+03,1.523668E+04,7.437637E-01,3.134422E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.201991E-01,2.170924E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.955951E-01,2.459258E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.527105E+03,1.097139E-01,1.471614E+03,2.379763E+03,1.097139E-01,2.188587E+03,1.097139E-01,8.101317E+02,2.602764E+03,1.097139E-01,2.056290E+03,1.097139E-01,9.424281E+02,3.065310E+03,1.097139E-01,2.012192E+03,1.097139E-01,9.865269E+02,3.224667E+03,3.655773E-01,1.114438E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.574387E-01,7.786323E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.923990E-01,8.809014E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.620452E+03,1.164204E-01,1.561569E+03,2.525231E+03,1.164204E-01,2.322369E+03,1.164204E-01,8.596527E+02,2.761863E+03,1.164204E-01,2.181985E+03,1.164204E-01,1.000036E+03,3.252683E+03,1.164204E-01,2.135191E+03,1.164204E-01,1.046830E+03,3.421782E+03,3.443932E-01,1.088235E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.392051E-01,7.526479E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.752384E-01,8.588351E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.435986E+02,2.468564E-02,3.311131E+02,5.354467E+02,2.468564E-02,4.924320E+02,2.468564E-02,1.822796E+02,5.856218E+02,2.468564E-02,4.626653E+02,2.468564E-02,2.120463E+02,6.896947E+02,2.468564E-02,4.527431E+02,2.468564E-02,2.219686E+02,7.255501E+02,2.716857E-01,6.611079E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.904582E-01,4.622659E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.194556E-01,5.310778E+03,2.468564E-02,0.000000E+00,0.000000E+00
04:20:00,1.889518E-02,2.635646E+02,9.826221E-02,1.361273E+03,1.816114E+03,1.889518E-02,3.774865E+02,1.889518E-02,1.389594E+02,4.463337E+02,1.889518E-02,3.547022E+02,2.721096E-02,2.778749E+02,7.627388E+02,1.889518E-02,3.471074E+02,3.366335E-02,3.755704E+02,9.726229E+02,5.648703E-01,1.252026E+04,1.889518E-02,0.000000E+00,0.000000E+00,3.950647E-01,8.750289E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.530982E-01,1.002544E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.231084E+03,5.184027E-01,6.937979E+03,1.122862E+04,5.184027E-01,1.035661E+04,5.184027E-01,3.812450E+03,1.224548E+04,5.184027E-01,9.731507E+03,5.184027E-01,4.437556E+03,1.442836E+04,5.184027E-01,9.523138E+03,5.184027E-01,4.645924E+03,1.518040E+04,8.052125E-01,3.253305E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.686864E-01,2.273439E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.486881E-01,2.567800E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.530375E+03,1.097139E-01,1.468343E+03,2.376407E+03,1.097139E-01,2.191857E+03,1.097139E-01,8.068610E+02,2.591615E+03,1.097139E-01,2.059561E+03,1.097139E-01,9.391574E+02,3.053596E+03,1.097139E-01,2.015462E+03,1.097139E-01,9.832562E+02,3.212757E+03,4.009473E-01,1.176639E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.843061E-01,8.281845E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.220593E-01,9.346354E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.623923E+03,1.164204E-01,1.558099E+03,2.521670E+03,1.164204E-01,2.325839E+03,1.164204E-01,8.561822E+02,2.750033E+03,1.164204E-01,2.185456E+03,1.164204E-01,9.965655E+02,3.240254E+03,1.164204E-01,2.138662E+03,1.164204E-01,1.043360E+03,3.409143E+03,3.874398E-01,1.168077E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.706244E-01,8.130748E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.108450E-01,9.263457E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.443345E+02,2.468564E-02,3.303772E+02,5.346915E+02,2.468564E-02,4.931679E+02,2.468564E-02,1.815437E+02,5.831134E+02,2.468564E-02,4.634012E+02,2.468564E-02,2.113104E+02,6.870591E+02,2.468564E-02,4.534790E+02,2.468564E-02,2.212327E+02,7.228702E+02,3.040274E-01,7.173383E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.136268E-01,5.030970E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.460649E-01,5.777565E+03,2.468564E-02,0.000000E+00,0.000000E+00
04:30:00,1.889518E-02,2.641279E+02,9.734086E-02,1.347843E+03,1.800662E+03,1.889518E-02,3.780498E+02,1.889518E-02,1.383961E+02,4.444160E+02,1.889518E-02,3.552654E+02,2.614042E-02,2.623620E+02,7.307092E+02,1.889518E-02,3.476707E+02,3.260203E-02,3.601874E+02,9.412578E+02,6.337939E-01,1.367451E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.542736E-01,9.787724E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.157611E-01,1.110560E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.246538E+03,5.184027E-01,6.922525E+03,1.121276E+04,5.184027E-01,1.037207E+04,5.184027E-01,3.796996E+03,1.219287E+04,5.184027E-01,9.746961E+03,5.184027E-01,4.422102E+03,1.437308E+04,5.184027E-01,9.538592E+03,5.184027E-01,4.630470E+03,1.512419E+04,8.944726E-01,3.423597E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.462791E-01,2.431303E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.303698E-01,2.730179E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.533646E+03,1.097139E-01,1.465072E+03,2.373052E+03,1.097139E-01,2.195128E+03,1.097139E-01,8.035904E+02,2.580480E+03,1.097139E-01,2.062832E+03,1.097139E-01,9.358868E+02,3.041897E+03,1.097139E-01,2.018733E+03,1.097139E-01,9.799856E+02,3.200861E+03,4.488331E-01,1.261221E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.243996E-01,9.024204E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.646492E-01,1.012170E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.627393E+03,1.164204E-01,1.554628E+03,2.518110E+03,1.164204E-01,2.329310E+03,1.164204E-01,8.527116E+02,2.738217E+03,1.164204E-01,2.188927E+03,1.164204E-01,9.930949E+02,3.227839E+03,1.164204E-01,2.142132E+03,1.164204E-01,1.039889E+03,3.396520E+03,4.510300E-01,1.286136E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.235120E-01,9.147734E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.675445E-01,1.033943E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.450704E+02,2.468564E-02,3.296413E+02,5.339367E+02,2.468564E-02,4.939038E+02,2.468564E-02,1.808078E+02,5.806080E+02,2.468564E-02,4.641371E+02,2.468564E-02,2.105745E+02,6.844268E+02,2.468564E-02,4.542149E+02,2.468564E-02,2.204968E+02,7.201937E+02,3.577009E-01,8.144704E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.588945E-01,5.873170E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.944536E-01,6.668276E+03,2.468564E-02,0.000000E+00,0.000000E+00
04:40:00,1.889518E-02,2.646912E+02,9.643791E-02,1.334671E+03,1.785480E+03,1.889518E-02,3.786131E+02,1.889518E-02,1.378328E+02,4.425006E+02,1.889518E-02,3.558287E+02,2.508731E-02,2.470923E+02,6.990668E+02,1.889518E-02,3.482339E+02,3.155720E-02,3.450344E+02,9.102892E+02,6.927543E-01,1.455962E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.037082E-01,1.056945E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.685194E-01,1.192401E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.261992E+03,5.184027E-01,6.907071E+03,1.119691E+04,5.184027E-01,1.038752E+04,5.184027E-01,3.781542E+03,1.214032E+04,5.184027E-01,9.762415E+03,5.184027E-01,4.406648E+03,1.431787E+04,5.184027E-01,9.554046E+03,5.184027E-01,4.615016E+03,1.506806E+04,9.711007E-01,3.559572E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.116224E-01,2.556779E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.995813E-01,2.859316E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.536917E+03,1.097139E-01,1.461802E+03,2.369697E+03,1.097139E-01,2.198399E+03,1.097139E-01,8.003197E+02,2.569358E+03,1.097139E-01,2.066102E+03,1.097139E-01,9.326161E+02,3.030212E+03,1.097139E-01,2.022003E+03,1.097139E-01,9.767149E+02,3.188980E+03,4.917076E-01,1.330952E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.595568E-01,9.627289E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.022352E-01,1.075392E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.630864E+03,1.164204E-01,1.551157E+03,2.514550E+03,1.164204E-01,2.332781E+03,1.164204E-01,8.492410E+02,2.726416E+03,1.164204E-01,2.192397E+03,1.164204E-01,9.896243E+02,3.215440E+03,1.164204E-01,2.145603E+03,1.164204E-01,1.036419E+03,3.383914E+03,5.069979E-01,1.382518E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.688902E-01,9.960853E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.166518E-01,1.120607E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.458063E+02,2.468564E-02,3.289054E+02,5.331818E+02,2.468564E-02,4.946397E+02,2.468564E-02,1.800719E+02,5.781057E+02,2.468564E-02,4.648730E+02,2.468564E-02,2.098386E+02,6.817976E+02,2.468564E-02,4.549508E+02,2.468564E-02,2.197609E+02,7.175206E+02,4.039410E-01,8.912916E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.968475E-01,6.522997E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.354514E-01,7.361970E+03,2.468564E-02,0.000000E+00,0.000000E+00
04:50:00,1.889518E-02,2.652545E+02,9.555546E-02,1.321785E+03,1.770623E+03,1.889518E-02,3.791764E+02,1.889518E-02,1.372696E+02,4.405876E+02,1.889518E-02,3.563920E+02,2.405295E-02,2.320843E+02,6.678365E+02,1.889518E-02,3.487972E+02,3.053141E-02,3.301472E+02,8.797751E+02,7.485081E-01,1.532326E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.502439E-01,1.124521E+04,1.889518E-02,0.000000E+00,0.000000E+00,6.182175E-01,1.262996E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.277446E+03,5.184027E-01,6.891617E+03,1.118106E+04,5.184027E-01,1.040297E+04,5.184027E-01,3.766088E+03,1.208783E+04,5.184027E-01,9.777869E+03,5.184027E-01,4.391194E+03,1.426273E+04,5.184027E-01,9.569500E+03,5.184027E-01,4.599562E+03,1.501199E+04,1.042925E+00,3.678507E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.726193E-01,2.667236E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.642240E-01,2.972608E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.540187E+03,1.097139E-01,1.458531E+03,2.366342E+03,1.097139E-01,2.201669E+03,1.097139E-01,7.970491E+02,2.558250E+03,1.097139E-01,2.069373E+03,1.097139E-01,9.293455E+02,3.018541E+03,1.097139E-01,2.025274E+03,1.097139E-01,9.734443E+02,3.177114E+03,5.326586E-01,1.392654E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.929864E-01,1.016158E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.379951E-01,1.131299E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.634335E+03,1.164204E-01,1.547687E+03,2.510990E+03,1.164204E-01,2.336251E+03,1.164204E-01,8.457704E+02,2.714629E+03,1.164204E-01,2.195868E+03,1.164204E-01,9.861537E+02,3.203056E+03,1.164204E-01,2.149073E+03,1.164204E-01,1.032948E+03,3.371322E+03,5.600903E-01,1.467698E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.116720E-01,1.067795E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.630277E-01,1.197031E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.465422E+02,2.468564E-02,3.281695E+02,5.324270E+02,2.468564E-02,4.953756E+02,2.468564E-02,1.793360E+02,5.756063E+02,2.468564E-02,4.656089E+02,2.468564E-02,2.091027E+02,6.791717E+02,2.468564E-02,4.556867E+02,2.468564E-02,2.190250E+02,7.148507E+02,4.475666E-01,9.583898E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.324328E-01,7.088663E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.739607E-01,7.966100E+03,2.468564E-02,0.000000E+00,0.000000E+00
05:00:00,1.889518E-02,2.658178E+02,9.469353E-02,1.309185E+03,1.756101E+03,1.889518E-02,3.797397E+02,1.889518E-02,1.367063E+02,4.386769E+02,1.889518E-02,3.569553E+02,2.303906E-02,2.173620E+02,6.370586E+02,1.889518E-02,3.493605E+02,2.952516E-02,3.155326E+02,8.497165E+02,8.021758E-01,1.599171E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.948813E-01,1.183849E+04,1.889518E-02,0.000000E+00,0.000000E+00,6.659206E-01,1.324843E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.292900E+03,5.184027E-01,6.876163E+03,1.116521E+04,5.184027E-01,1.041843E+04,5.184027E-01,3.750634E+03,1.203541E+04,5.184027E-01,9.793323E+03,5.184027E-01,4.375740E+03,1.420765E+04,5.184027E-01,9.584954E+03,5.184027E-01,4.584108E+03,1.495599E+04,1.111447E+00,3.783999E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.306044E-01,2.765879E+04,5.184027E-01,0.000000E+00,0.000000E+00,9.257153E-01,3.073455E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.543458E+03,1.097139E-01,1.455260E+03,2.362987E+03,1.097139E-01,2.204940E+03,1.097139E-01,7.937784E+02,2.547156E+03,1.097139E-01,2.072644E+03,1.097139E-01,9.260748E+02,3.006885E+03,1.097139E-01,2.028545E+03,1.097139E-01,9.701736E+02,3.165262E+03,5.723805E-01,1.447943E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.253010E-01,1.064139E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.725792E-01,1.181409E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.637805E+03,1.164204E-01,1.544216E+03,2.507430E+03,1.164204E-01,2.339722E+03,1.164204E-01,8.422998E+02,2.702856E+03,1.164204E-01,2.199338E+03,1.164204E-01,9.826831E+02,3.190687E+03,1.164204E-01,2.152544E+03,1.164204E-01,1.029478E+03,3.358746E+03,6.113421E-01,1.544092E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.527778E-01,1.132055E+04,1.164204E-01,0.000000E+00,0.000000E+00,5.076459E-01,1.265492E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.472781E+02,2.468564E-02,3.274336E+02,5.316721E+02,2.468564E-02,4.961115E+02,2.468564E-02,1.786001E+02,5.731101E+02,2.468564E-02,4.663448E+02,2.468564E-02,2.083668E+02,6.765491E+02,2.468564E-02,4.564226E+02,2.468564E-02,2.182891E+02,7.121840E+02,4.895321E-01,1.017985E+04,2.468564E-02,0.000000E+00,0.000000E+00,3.665054E-01,7.590088E+03,2.468564E-02,0.000000E+00,0.000000E+00,4.108842E-01,8.501683E+03,2.468564E-02,0.000000E+00,0.000000E+00
05:10:00,1.889518E-02,2.652545E+02,9.392670E-02,1.299040E+03,1.744400E+03,1.889518E-02,3.791764E+02,1.889518E-02,1.372696E+02,4.405876E+02,1.889518E-02,3.563920E+02,2.212603E-02,2.051747E+02,6.130593E+02,1.889518E-02,3.487972E+02,2.861969E-02,3.034517E+02,8.265208E+02,7.727564E-01,1.536093E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.671851E-01,1.125974E+04,1.889518E-02,0.000000E+00,0.000000E+00,6.371258E-01,1.264227E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.277446E+03,5.184027E-01,6.891617E+03,1.118106E+04,5.184027E-01,1.040297E+04,5.184027E-01,3.766088E+03,1.208783E+04,5.184027E-01,9.777869E+03,5.184027E-01,4.391194E+03,1.426273E+04,5.184027E-01,9.569500E+03,5.184027E-01,4.599562E+03,1.501199E+04,1.073820E+00,3.706991E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.957822E-01,2.696717E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.893146E-01,3.000444E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.540187E+03,1.097139E-01,1.458531E+03,2.366342E+03,1.097139E-01,2.201669E+03,1.097139E-01,7.970491E+02,2.558250E+03,1.097139E-01,2.069373E+03,1.097139E-01,9.293455E+02,3.018541E+03,1.097139E-01,2.025274E+03,1.097139E-01,9.734443E+02,3.177114E+03,5.573004E-01,1.414780E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.109644E-01,1.033870E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.576514E-01,1.149549E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.634335E+03,1.164204E-01,1.547687E+03,2.510990E+03,1.164204E-01,2.336251E+03,1.164204E-01,8.457704E+02,2.714629E+03,1.164204E-01,2.195868E+03,1.164204E-01,9.861537E+02,3.203056E+03,1.164204E-01,2.149073E+03,1.164204E-01,1.032948E+03,3.371322E+03,5.920400E-01,1.502477E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.342620E-01,1.093552E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.885165E-01,1.225270E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.465422E+02,2.468564E-02,3.281695E+02,5.324270E+02,2.468564E-02,4.953756E+02,2.468564E-02,1.793360E+02,5.756063E+02,2.468564E-02,4.656089E+02,2.468564E-02,2.091027E+02,6.791717E+02,2.468564E-02,4.556867E+02,2.468564E-02,2.190250E+02,7.148507E+02,4.701064E-01,9.765051E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.480036E-01,7.205221E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.917751E-01,8.100846E+03,2.468564E-02,0.000000E+00,0.000000E+00
05:20:00,1.889518E-02,2.646912E+02,9.329388E-02,1.290766E+03,1.734896E+03,1.889518E-02,3.786131E+02,1.889518E-02,1.378328E+02,4.425006E+02,1.889518E-02,3.558287E+02,2.135498E-02,1.949700E+02,5.930375E+02,1.889518E-02,3.482339E+02,2.785545E-02,2.933429E+02,8.073149E+02,7.831629E-01,1.556020E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.794206E-01,1.149365E+04,1.889518E-02,0.000000E+00,0.000000E+00,6.484737E-01,1.285951E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.261992E+03,5.184027E-01,6.907071E+03,1.119691E+04,5.184027E-01,1.038752E+04,5.184027E-01,3.781542E+03,1.214032E+04,5.184027E-01,9.762415E+03,5.184027E-01,4.406648E+03,1.431787E+04,5.184027E-01,9.554046E+03,5.184027E-01,4.615016E+03,1.506806E+04,1.076533E+00,3.712213E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.012781E-01,2.707226E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.935339E-01,3.008536E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.536917E+03,1.097139E-01,1.461802E+03,2.369697E+03,1.097139E-01,2.198399E+03,1.097139E-01,8.003197E+02,2.569358E+03,1.097139E-01,2.066102E+03,1.097139E-01,9.326161E+02,3.030212E+03,1.097139E-01,2.022003E+03,1.097139E-01,9.767149E+02,3.188980E+03,5.600638E-01,1.420085E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.149710E-01,1.041534E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.610488E-01,1.156063E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.630864E+03,1.164204E-01,1.551157E+03,2.514550E+03,1.164204E-01,2.332781E+03,1.164204E-01,8.492410E+02,2.726416E+03,1.164204E-01,2.192397E+03,1.164204E-01,9.896243E+02,3.215440E+03,1.164204E-01,2.145603E+03,1.164204E-01,1.036419E+03,3.383914E+03,5.977885E-01,1.513474E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.416974E-01,1.107759E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.951739E-01,1.238001E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.458063E+02,2.468564E-02,3.289054E+02,5.331818E+02,2.468564E-02,4.946397E+02,2.468564E-02,1.800719E+02,5.781057E+02,2.468564E-02,4.648730E+02,2.468564E-02,2.098386E+02,6.817976E+02,2.468564E-02,4.549508E+02,2.468564E-02,2.197609E+02,7.175206E+02,4.775141E-01,9.906630E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.568758E-01,7.374692E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.999647E-01,8.257357E+03,2.468564E-02,0.000000E+00,0.000000E+00
05:30:00,1.889518E-02,2.641279E+02,9.286885E-02,1.285394E+03,1.728789E+03,1.889518E-02,3.780498E+02,1.889518E-02,1.383961E+02,4.444160E+02,1.889518E-02,3.552654E+02,2.080761E-02,1.878889E+02,5.793816E+02,1.889518E-02,3.476707E+02,2.731294E-02,2.863305E+02,7.944201E+02,7.641469E-01,1.519726E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.613965E-01,1.114956E+04,1.889518E-02,0.000000E+00,0.000000E+00,6.298941E-01,1.250486E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.246538E+03,5.184027E-01,6.922525E+03,1.121276E+04,5.184027E-01,1.037207E+04,5.184027E-01,3.796996E+03,1.219287E+04,5.184027E-01,9.746961E+03,5.184027E-01,4.422102E+03,1.437308E+04,5.184027E-01,9.538592E+03,5.184027E-01,4.630470E+03,1.512419E+04,1.049797E+00,3.661167E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.761600E-01,2.659264E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.675811E-01,2.958978E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.533646E+03,1.097139E-01,1.465072E+03,2.373052E+03,1.097139E-01,2.195128E+03,1.097139E-01,8.035904E+02,2.580480E+03,1.097139E-01,2.062832E+03,1.097139E-01,9.358868E+02,3.041897E+03,1.097139E-01,2.018733E+03,1.097139E-01,9.799856E+02,3.200861E+03,5.497494E-01,1.400402E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.052231E-01,1.022926E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.509715E-01,1.136830E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.627393E+03,1.164204E-01,1.554628E+03,2.518110E+03,1.164204E-01,2.329310E+03,1.164204E-01,8.527116E+02,2.738217E+03,1.164204E-01,2.188927E+03,1.164204E-01,9.930949E+02,3.227839E+03,1.164204E-01,2.142132E+03,1.164204E-01,1.039889E+03,3.396520E+03,5.820752E-01,1.483479E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.268115E-01,1.079339E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.798515E-01,1.208751E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.450704E+02,2.468564E-02,3.296413E+02,5.339367E+02,2.468564E-02,4.939038E+02,2.468564E-02,1.808078E+02,5.806080E+02,2.468564E-02,4.641371E+02,2.468564E-02,2.105745E+02,6.844268E+02,2.468564E-02,4.542149E+02,2.468564E-02,2.204968E+02,7.201937E+02,4.627599E-01,9.624973E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.428776E-01,7.107444E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.855731E-01,7.982613E+03,2.468564E-02,0.000000E+00,0.000000E+00
05:40:00,1.889518E-02,2.635646E+02,9.278423E-02,1.284776E+03,1.728346E+03,1.889518E-02,3.774865E+02,1.889518E-02,1.389594E+02,4.463337E+02,1.889518E-02,3.547022E+02,2.062789E-02,1.859423E+02,5.763186E+02,1.889518E-02,3.471074E+02,2.713650E-02,2.844301E+02,7.919781E+02,7.542921E-01,1.500912E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.523955E-01,1.097768E+04,1.889518E-02,0.000000E+00,0.000000E+00,6.204420E-01,1.232437E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.231084E+03,5.184027E-01,6.937979E+03,1.122862E+04,5.184027E-01,1.035661E+04,5.184027E-01,3.812450E+03,1.224548E+04,5.184027E-01,9.731507E+03,5.184027E-01,4.437556E+03,1.442836E+04,5.184027E-01,9.523138E+03,5.184027E-01,4.645924E+03,1.518040E+04,1.034416E+00,3.631797E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.620837E-01,2.632383E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.528548E-01,2.930853E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.530375E+03,1.097139E-01,1.468343E+03,2.376407E+03,1.097139E-01,2.191857E+03,1.097139E-01,8.068610E+02,2.591615E+03,1.097139E-01,2.059561E+03,1.097139E-01,9.391574E+02,3.053596E+03,1.097139E-01,2.015462E+03,1.097139E-01,9.832562E+02,3.212757E+03,5.440036E-01,1.389436E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.999976E-01,1.012950E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.454672E-01,1.126324E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.623923E+03,1.164204E-01,1.558099E+03,2.521670E+03,1.164204E-01,2.325839E+03,1.164204E-01,8.561822E+02,2.750033E+03,1.164204E-01,2.185456E+03,1.164204E-01,9.965655E+02,3.240254E+03,1.164204E-01,2.138662E+03,1.164204E-01,1.043360E+03,3.409143E+03,5.732658E-01,1.466662E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.187626E-01,1.063972E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.714251E-01,1.192664E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.443345E+02,2.468564E-02,3.303772E+02,5.346915E+02,2.468564E-02,4.931679E+02,2.468564E-02,1.815437E+02,5.831134E+02,2.468564E-02,4.634012E+02,2.468564E-02,2.113104E+02,6.870591E+02,2.468564E-02,4.534790E+02,2.468564E-02,2.212327E+02,7.228702E+02,4.547911E-01,9.472843E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.355873E-01,6.968255E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.779441E-01,7.836961E+03,2.468564E-02,0.000000E+00,0.000000E+00
05:50:00,1.889518E-02,2.630014E+02,9.322343E-02,1.291472E+03,1.736650E+03,1.889518E-02,3.769233E+02,1.889518E-02,1.395227E+02,4.482537E+02,1.889518E-02,3.541389E+02,2.101950E-02,1.919748E+02,5.898399E+02,1.889518E-02,3.465441E+02,2.752724E-02,2.904502E+02,8.057419E+02,7.469739E-01,1.486940E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.456630E-01,1.084913E+04,1.889518E-02,0.000000E+00,0.000000E+00,6.133978E-01,1.218987E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.215630E+03,5.184027E-01,6.953433E+03,1.124448E+04,5.184027E-01,1.034116E+04,5.184027E-01,3.827904E+03,1.229816E+04,5.184027E-01,9.716053E+03,5.184027E-01,4.453010E+03,1.448371E+04,5.184027E-01,9.507684E+03,5.184027E-01,4.661378E+03,1.523668E+04,1.022780E+00,3.609578E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.513488E-01,2.611884E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.416669E-01,2.909486E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.527105E+03,1.097139E-01,1.471614E+03,2.379763E+03,1.097139E-01,2.188587E+03,1.097139E-01,8.101317E+02,2.602764E+03,1.097139E-01,2.056290E+03,1.097139E-01,9.424281E+02,3.065310E+03,1.097139E-01,2.012192E+03,1.097139E-01,9.865269E+02,3.224667E+03,5.398174E-01,1.381446E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.961577E-01,1.005619E+04,1.097139E-01,0.000000E+00,0.000000E+00,4.414339E-01,1.118624E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.620452E+03,1.164204E-01,1.561569E+03,2.525231E+03,1.164204E-01,2.322369E+03,1.164204E-01,8.596527E+02,2.761863E+03,1.164204E-01,2.181985E+03,1.164204E-01,1.000036E+03,3.252683E+03,1.164204E-01,2.135191E+03,1.164204E-01,1.046830E+03,3.421782E+03,5.667342E-01,1.454193E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.127474E-01,1.052488E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.651490E-01,1.180682E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.435986E+02,2.468564E-02,3.311131E+02,5.354467E+02,2.468564E-02,4.924320E+02,2.468564E-02,1.822796E+02,5.856218E+02,2.468564E-02,4.626653E+02,2.468564E-02,2.120463E+02,6.896947E+02,2.468564E-02,4.527431E+02,2.468564E-02,2.219686E+02,7.255501E+02,4.488960E-01,9.360300E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.301557E-01,6.864554E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.722778E-01,7.728783E+03,2.468564E-02,0.000000E+00,0.000000E+00
06:00:00,1.889518E-02,2.624381E+02,9.424524E-02,1.306304E+03,1.754434E+03,1.889518E-02,3.763600E+02,1.889518E-02,1.400860E+02,4.501761E+02,1.889518E-02,3.535756E+02,2.204679E-02,2.068848E+02,6.217883E+02,1.889518E-02,3.459808E+02,2.855049E-02,3.053029E+02,8.373946E+02,7.412066E-01,1.475929E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.403225E-01,1.074717E+04,1.889518E-02,0.000000E+00,0.000000E+00,6.078258E-01,1.208349E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.200176E+03,5.184027E-01,6.968887E+03,1.126033E+04,5.184027E-01,1.032570E+04,5.184027E-01,3.843358E+03,1.235090E+04,5.184027E-01,9.700599E+03,5.184027E-01,4.468464E+03,1.453913E+04,5.184027E-01,9.492230E+03,5.184027E-01,4.676832E+03,1.529302E+04,1.013594E+00,3.592036E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.428141E-01,2.595586E+04,5.184027E-01,0.000000E+00,0.000000E+00,8.327969E-01,2.892547E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.523834E+03,1.097139E-01,1.474884E+03,2.383118E+03,1.097139E-01,2.185316E+03,1.097139E-01,8.134024E+02,2.613926E+03,1.097139E-01,2.053020E+03,1.097139E-01,9.456988E+02,3.077038E+03,1.097139E-01,2.008921E+03,1.097139E-01,9.897976E+02,3.236592E+03,5.365724E-01,1.375251E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.931610E-01,9.998978E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.382945E-01,1.112630E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.616982E+03,1.164204E-01,1.565040E+03,2.528791E+03,1.164204E-01,2.318898E+03,1.164204E-01,8.631233E+02,2.773708E+03,1.164204E-01,2.178515E+03,1.164204E-01,1.003507E+03,3.265129E+03,1.164204E-01,2.131720E+03,1.164204E-01,1.050301E+03,3.434436E+03,5.615650E-01,1.444324E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.079553E-01,1.043338E+04,1.164204E-01,0.000000E+00,0.000000E+00,4.601643E-01,1.171164E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.428627E+02,2.468564E-02,3.318490E+02,5.362016E+02,2.468564E-02,4.916961E+02,2.468564E-02,1.830155E+02,5.881333E+02,2.468564E-02,4.619294E+02,2.468564E-02,2.127822E+02,6.923336E+02,2.468564E-02,4.520072E+02,2.468564E-02,2.227045E+02,7.282332E+02,4.442289E-01,9.271195E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.258275E-01,6.781917E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.677759E-01,7.642831E+03,2.468564E-02,0.000000E+00,0.000000E+00
06:10:00,1.889518E-02,2.604666E+02,2.705678E-01,3.578283E+03,4.501091E+03,1.889518E-02,3.743885E+02,1.850367E-01,2.335237E+03,3.850759E+03,1.889518E-02,3.516041E+02,2.040513E-01,2.608921E+03,4.268594E+03,1.889518E-02,3.440093E+02,2.101494E-01,2.696930E+03,4.409265E+03,6.941035E-01,1.385973E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.068434E-01,1.010785E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.708199E-01,1.137672E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.146087E+03,5.184027E-01,7.022976E+03,1.131582E+04,5.184027E-01,1.027162E+04,5.184027E-01,3.897447E+03,1.253600E+04,5.184027E-01,9.646510E+03,5.184027E-01,4.522553E+03,1.473362E+04,5.184027E-01,9.438141E+03,5.184027E-01,4.730921E+03,1.549079E+04,9.579078E-01,3.485683E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.027452E-01,2.519068E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.886618E-01,2.808250E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.512387E+03,1.596006E-01,2.144684E+03,3.180517E+03,1.097139E-01,2.173869E+03,1.216495E-01,9.823296E+02,2.861353E+03,1.097139E-01,2.041572E+03,1.299102E-01,1.223593E+03,3.474265E+03,1.097139E-01,1.997474E+03,1.325807E-01,1.302913E+03,3.682980E+03,5.071159E-01,1.318998E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.723101E-01,9.600813E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.152141E-01,1.068551E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.604835E+03,1.164204E-01,1.577187E+03,2.541253E+03,1.164204E-01,2.306751E+03,1.164204E-01,8.752704E+02,2.815276E+03,1.164204E-01,2.166368E+03,1.164204E-01,1.015654E+03,3.308807E+03,1.164204E-01,2.119573E+03,1.164204E-01,1.062448E+03,3.478848E+03,5.229513E-01,1.370589E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.804155E-01,9.907523E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.297617E-01,1.113108E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.402870E+02,8.395257E-02,1.116916E+03,1.475180E+03,2.468564E-02,4.891205E+02,6.297431E-02,6.343734E+02,1.301590E+03,2.468564E-02,4.593538E+02,6.751971E-02,7.345181E+02,1.538301E+03,2.468564E-02,4.494315E+02,6.895839E-02,7.675308E+02,1.618852E+03,4.173292E-01,8.757561E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.064342E-01,6.411624E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.464243E-01,7.235124E+03,2.468564E-02,0.000000E+00,0.000000E+00
06:20:00,1.889518E-02,2.584951E+02,3.573449E-01,4.426480E+03,5.703495E+03,1.889518E-02,3.724170E+02,2.676376E-01,3.207543E+03,4.649861E+03,1.889518E-02,3.496326E+02,2.874193E-01,3.473852E+03,5.044484E+03,1.889518E-02,3.420378E+02,2.937715E-01,3.559585E+03,5.175422E+03,6.478637E-01,1.297650E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.741524E-01,9.483508E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.346343E-01,1.068548E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.091998E+03,5.184027E-01,7.077065E+03,1.137131E+04,5.184027E-01,1.021753E+04,5.184027E-01,3.951536E+03,1.272189E+04,5.184027E-01,9.592421E+03,5.184027E-01,4.576642E+03,1.492896E+04,5.184027E-01,9.384052E+03,5.184027E-01,4.785010E+03,1.568941E+04,9.036230E-01,3.381998E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.639547E-01,2.444989E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.458585E-01,2.726490E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.500939E+03,1.958709E-01,2.558615E+03,3.728050E+03,1.097139E-01,2.162421E+03,1.567279E-01,1.415054E+03,3.443189E+03,1.097139E-01,2.030125E+03,1.651298E-01,1.650724E+03,4.047153E+03,1.097139E-01,1.986026E+03,1.678601E-01,1.728409E+03,4.252827E+03,4.781765E-01,1.263725E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.519157E-01,9.211338E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.926268E-01,1.025408E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.592688E+03,1.596194E-01,2.121687E+03,3.202796E+03,1.164204E-01,2.294604E+03,1.385854E-01,1.129111E+03,3.176055E+03,1.164204E-01,2.154221E+03,1.428039E-01,1.324892E+03,3.744081E+03,1.164204E-01,2.107426E+03,1.441707E-01,1.390250E+03,3.939052E+03,4.851188E-01,1.298341E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.535859E-01,9.395201E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.001023E-01,1.056465E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.377114E+02,9.460272E-02,1.198264E+03,1.498790E+03,2.468564E-02,4.865448E+02,7.295195E-02,7.249457E+02,1.294099E+03,2.468564E-02,4.567781E+02,7.721120E-02,8.189907E+02,1.479776E+03,2.468564E-02,4.468559E+02,7.855973E-02,8.498905E+02,1.542043E+03,3.911329E-01,8.257321E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.876812E-01,6.053542E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.257428E-01,6.840181E+03,2.468564E-02,0.000000E+00,0.000000E+00
06:30:00,1.889518E-02,2.565236E+02,5.318977E-01,6.124404E+03,7.753063E+03,1.889518E-02,3.704455E+02,4.393285E-01,4.952005E+03,5.997069E+03,1.889518E-02,3.476612E+02,4.595576E-01,5.205787E+03,6.392843E+03,1.889518E-02,3.400664E+02,4.660825E-01,5.287852E+03,6.517470E+03,6.023158E-01,1.210641E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.420909E-01,8.871151E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.991145E-01,1.000688E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,7.037909E+03,6.845192E-01,9.030124E+03,1.376969E+04,5.184027E-01,1.016344E+04,5.292359E-01,4.118760E+03,1.304831E+04,5.184027E-01,9.538332E+03,5.626139E-01,5.106989E+03,1.568423E+04,5.184027E-01,9.329963E+03,5.735716E-01,5.439234E+03,1.658085E+04,8.504550E-01,3.280441E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.261711E-01,2.372832E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.041229E-01,2.646768E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.489492E+03,2.571383E-01,3.193987E+03,4.496410E+03,1.097139E-01,2.150974E+03,2.170634E-01,2.074287E+03,4.250380E+03,1.097139E-01,2.018678E+03,2.255622E-01,2.303596E+03,4.833977E+03,1.097139E-01,1.974579E+03,2.283370E-01,2.379363E+03,5.032922E+03,4.496284E-01,1.209194E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.318851E-01,8.828786E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.704144E-01,9.829754E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.580540E+03,2.699823E-01,3.357987E+03,4.548345E+03,1.164204E-01,2.282457E+03,2.269405E-01,2.044605E+03,4.119210E+03,1.164204E-01,2.142074E+03,2.365443E-01,2.316977E+03,4.682983E+03,1.164204E-01,2.095279E+03,2.396693E-01,2.407695E+03,4.872195E+03,4.479134E-01,1.227288E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.273285E-01,8.893793E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.710425E-01,1.000965E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.351357E+02,1.656365E-01,1.951191E+03,2.122225E+03,2.468564E-02,4.839692E+02,1.259427E-01,1.256397E+03,1.599085E+03,2.468564E-02,4.542025E+02,1.347727E-01,1.406014E+03,1.711364E+03,2.468564E-02,4.442803E+02,1.376330E-01,1.455566E+03,1.742292E+03,3.655002E-01,7.767818E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.694435E-01,5.705285E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.056006E-01,6.455511E+03,2.468564E-02,0.000000E+00,0.000000E+00
06:40:00,1.889518E-02,2.545522E+02,6.862638E-01,7.300210E+03,9.010335E+03,1.889518E-02,3.684741E+02,5.910376E-01,6.181751E+03,7.432750E+03,1.889518E-02,3.456897E+02,6.116945E-01,6.422074E+03,7.823623E+03,1.889518E-02,3.380949E+02,6.183783E-01,6.500050E+03,7.946550E+03,5.572886E-01,1.124621E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.105111E-01,8.267969E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.640914E-01,9.337721E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.983820E+03,9.117089E-01,1.133312E+04,1.646449E+04,5.184027E-01,1.010935E+04,7.142925E-01,5.994068E+03,1.541926E+04,5.184027E-01,9.484243E+03,7.599532E-01,7.124302E+03,1.814469E+04,5.184027E-01,9.275874E+03,7.749369E-01,7.502525E+03,1.907153E+04,7.981307E-01,3.180494E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.891751E-01,2.302180E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.631975E-01,2.568593E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.478045E+03,3.130721E-01,3.664602E+03,5.015293E+03,1.097139E-01,2.139527E+03,2.720084E-01,2.569884E+03,4.863740E+03,1.097139E-01,2.007230E+03,2.806324E-01,2.792993E+03,5.440546E+03,1.097139E-01,1.963132E+03,2.834593E-01,2.866854E+03,5.637561E+03,4.213836E-01,1.155239E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.121333E-01,8.451541E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.484932E-01,9.410957E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.568393E+03,3.664107E-01,4.251892E+03,5.557953E+03,1.164204E-01,2.270310E+03,3.071055E-01,2.783956E+03,5.008932E+03,1.164204E-01,2.129927E+03,3.206294E-01,3.094851E+03,5.633959E+03,1.164204E-01,2.083132E+03,3.250344E-01,3.198088E+03,5.845577E+03,4.111850E-01,1.157143E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.015096E-01,8.400753E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.424397E-01,9.463358E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.325601E+02,2.225044E-01,2.429040E+03,2.633846E+03,2.468564E-02,4.813935E+02,1.696388E-01,1.632636E+03,1.934886E+03,2.468564E-02,4.516268E+02,1.817739E-01,1.809162E+03,2.080964E+03,2.468564E-02,4.417046E+02,1.857101E-01,1.867422E+03,2.125660E+03,3.402952E-01,7.286466E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.515998E-01,5.364544E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.858685E-01,6.078655E+03,2.468564E-02,0.000000E+00,0.000000E+00
06:50:00,1.889518E-02,2.525807E+02,8.381740E-01,8.178984E+03,1.002161E+04,1.889518E-02,3.665026E+02,7.405172E-01,7.121307E+03,9.215660E+03,1.889518E-02,3.437182E+02,7.615666E-01,7.347239E+03,9.565396E+03,1.889518E-02,3.361234E+02,7.683925E-01,7.420708E+03,9.680640E+03,5.126895E-01,1.039418E+04,1.889518E-02,0.000000E+00,0.000000E+00,3.793282E-01,7.672364E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.294798E-01,8.676410E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.929731E+03,1.134916E+00,1.319539E+04,1.873736E+04,5.184027E-01,1.005526E+04,8.996966E-01,7.661850E+03,1.785623E+04,5.184027E-01,9.430154E+03,9.565914E-01,8.868984E+03,2.078781E+04,5.184027E-01,9.221785E+03,9.752402E-01,9.270762E+03,2.179024E+04,7.464971E-01,3.081870E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.528247E-01,2.232764E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.229343E-01,2.491687E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.466597E+03,3.690157E-01,4.036277E+03,5.439985E+03,1.097139E-01,2.128079E+03,3.269036E-01,2.967753E+03,5.424069E+03,1.097139E-01,1.995783E+03,3.356771E-01,3.184708E+03,6.005708E+03,1.097139E-01,1.951684E+03,3.385625E-01,3.256644E+03,6.204625E+03,3.933830E-01,1.101750E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.926074E-01,8.078611E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.268080E-01,8.996666E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.556246E+03,4.606955E-01,4.954404E+03,6.461092E+03,1.164204E-01,2.258163E+03,3.866727E-01,3.430935E+03,6.047341E+03,1.164204E-01,2.117780E+03,4.037709E-01,3.758361E+03,6.775369E+03,1.164204E-01,2.070985E+03,4.093369E-01,3.866652E+03,7.023956E+03,3.748448E-01,1.087741E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.760500E-01,7.914579E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.142105E-01,8.924213E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.299844E+02,2.774961E-01,2.788173E+03,3.158684E+03,2.468564E-02,4.788179E+02,2.127350E-01,1.951389E+03,2.501587E+03,2.468564E-02,4.490512E+02,2.278746E-01,2.140717E+03,2.764851E+03,2.468564E-02,4.391290E+02,2.327873E-01,2.202883E+03,2.853857E+03,3.154394E-01,6.811780E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.340795E-01,5.029978E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.664725E-01,5.708214E+03,2.468564E-02,0.000000E+00,0.000000E+00
07:00:00,1.889518E-02,2.506092E+02,9.889336E-01,8.778783E+03,1.092836E+04,1.889518E-02,3.645311E+02,8.890140E-01,7.787446E+03,1.051313E+04,1.889518E-02,3.417467E+02,9.104253E-01,7.998110E+03,1.082896E+04,1.889518E-02,3.341519E+02,9.173840E-01,8.066763E+03,1.093615E+04,4.684221E-01,9.548531E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.484549E-01,7.082686E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.951888E-01,8.021250E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.875642E+03,1.356446E+00,1.464781E+04,2.068379E+04,5.184027E-01,1.000117E+04,1.086642E+00,9.129127E+03,2.013914E+04,5.184027E-01,9.376065E+03,1.154103E+00,1.035298E+04,2.317276E+04,5.184027E-01,9.167696E+03,1.176189E+00,1.075773E+04,2.420783E+04,6.954058E-01,2.984287E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.831951E-01,2.415788E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.455150E+03,4.255066E-01,4.313734E+03,5.820162E+03,1.097139E-01,2.116632E+03,3.822525E-01,3.272446E+03,5.900566E+03,1.097139E-01,1.984336E+03,3.912066E-01,3.483279E+03,6.482445E+03,1.097139E-01,1.940237E+03,3.941594E-01,3.553274E+03,6.681597E+03,3.655682E-01,1.048619E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.732553E-01,7.709011E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.053033E-01,8.585846E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.544099E+03,5.539373E-01,5.480867E+03,7.160977E+03,1.164204E-01,2.246016E+03,4.662012E-01,3.990514E+03,6.881145E+03,1.164204E-01,2.105633E+03,4.866802E-01,4.314519E+03,7.628122E+03,1.164204E-01,2.058838E+03,4.933402E-01,4.421136E+03,7.882239E+03,3.388055E-01,1.018917E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.508715E-01,7.433783E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.862722E-01,8.390644E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.274088E+02,3.315762E-01,3.042004E+03,3.518507E+03,2.468564E-02,4.762422E+02,2.557422E-01,2.217595E+03,2.979098E+03,2.468564E-02,4.464755E+02,2.737217E-01,2.407474E+03,3.299635E+03,2.468564E-02,4.365533E+02,2.795539E-01,2.469361E+03,3.408531E+03,2.908540E-01,6.342266E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.168119E-01,4.700238E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.473379E-01,5.342771E+03,2.468564E-02,0.000000E+00,0.000000E+00
