Time,PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Tot Cool Cap [W]
07:10:00,1.889518E-02,2.458213E+02,9.642498E-01,8.452911E+03,1.060775E+04,1.889518E-02,3.597432E+02,8.554854E-01,7.397926E+03,9.978408E+03,1.889518E-02,3.369588E+02,8.783269E-01,7.618293E+03,1.031257E+04,1.889518E-02,3.293640E+02,8.858105E-01,7.690623E+03,1.042545E+04,4.669750E-01,9.520587E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.470705E-01,7.056098E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.937514E-01,7.993496E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.744283E+03,1.343915E+00,1.457011E+04,2.061542E+04,5.184027E-01,9.869811E+03,1.069453E+00,9.068758E+03,2.031854E+04,5.184027E-01,9.244705E+03,1.133500E+00,1.024838E+04,2.329136E+04,5.184027E-01,9.036337E+03,1.154614E+00,1.063956E+04,2.430515E+04,6.931628E-01,2.979991E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.809618E-01,2.411517E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.427350E+03,4.223054E-01,4.276400E+03,5.787783E+03,1.097139E-01,2.088832E+03,3.741199E-01,3.197775E+03,5.873454E+03,1.097139E-01,1.956535E+03,3.838723E-01,3.414434E+03,6.465575E+03,1.097139E-01,1.912436E+03,3.871104E-01,3.486541E+03,6.668419E+03,3.648327E-01,1.047198E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.725469E-01,7.695412E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.045702E-01,8.571699E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.514599E+03,5.421411E-01,5.353288E+03,7.005512E+03,1.164204E-01,2.216516E+03,4.571932E-01,3.915905E+03,6.805376E+03,1.164204E-01,2.076133E+03,4.766709E-01,4.225025E+03,7.516911E+03,1.164204E-01,2.029338E+03,4.830512E-01,4.327096E+03,7.758815E+03,3.375277E-01,1.016467E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.496387E-01,7.410206E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.850090E-01,8.366439E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.211536E+02,3.064318E-01,2.793609E+03,3.234384E+03,2.468564E-02,4.699871E+02,2.358709E-01,2.033706E+03,2.789569E+03,2.468564E-02,4.402204E+02,2.520161E-01,2.203385E+03,3.074134E+03,2.468564E-02,4.302982E+02,2.572850E-01,2.258973E+03,3.169829E+03,2.896908E-01,6.319978E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.156922E-01,4.678820E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.461891E-01,5.320757E+03,2.468564E-02,0.000000E+00,0.000000E+00
07:20:00,1.889518E-02,2.410334E+02,1.029265E+00,9.019591E+03,1.133243E+04,1.889518E-02,3.549553E+02,9.226992E-01,7.983664E+03,1.066628E+04,1.889518E-02,3.321709E+02,9.451288E-01,8.200425E+03,1.100476E+04,1.889518E-02,3.245762E+02,9.524721E-01,8.271527E+03,1.111810E+04,4.657649E-01,9.497275E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.459065E-01,7.033772E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.925505E-01,7.970359E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.612924E+03,1.425379E+00,1.540595E+04,2.162295E+04,5.184027E-01,9.738452E+03,1.139486E+00,9.805746E+03,2.151689E+04,5.184027E-01,9.113346E+03,1.209259E+00,1.103490E+04,2.455077E+04,5.184027E-01,8.904978E+03,1.232045E+00,1.144055E+04,2.558179E+04,6.912909E-01,2.976406E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.790958E-01,2.407950E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.399549E+03,4.455188E-01,4.504733E+03,6.057870E+03,1.097139E-01,2.061031E+03,3.972853E-01,3.425673E+03,6.217805E+03,1.097139E-01,1.928735E+03,4.071241E-01,3.643061E+03,6.814409E+03,1.097139E-01,1.884636E+03,4.103829E-01,3.715341E+03,7.018772E+03,3.642178E-01,1.046011E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.719531E-01,7.684021E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.039571E-01,8.559879E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.485099E+03,5.835481E-01,5.741073E+03,7.453832E+03,1.164204E-01,2.187016E+03,4.872731E-01,4.205633E+03,7.195528E+03,1.164204E-01,2.046633E+03,5.098627E-01,4.541697E+03,7.936569E+03,1.164204E-01,1.999838E+03,5.171964E-01,4.652023E+03,8.187456E+03,3.364510E-01,1.014405E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.485965E-01,7.390282E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.839440E-01,8.346047E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.148985E+02,3.496693E-01,3.174284E+03,3.627364E+03,2.468564E-02,4.637320E+02,2.692021E-01,2.328594E+03,3.104533E+03,2.468564E-02,4.339653E+02,2.882431E-01,2.523361E+03,3.401306E+03,2.468564E-02,4.240430E+02,2.944428E-01,2.587015E+03,3.499949E+03,2.887083E-01,6.301161E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.147432E-01,4.660671E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.452177E-01,5.302152E+03,2.468564E-02,0.000000E+00,0.000000E+00
07:30:00,1.889518E-02,2.362455E+02,1.006779E+00,8.829454E+03,1.108713E+04,1.889518E-02,3.501674E+02,9.012247E-01,7.802313E+03,1.043003E+04,1.889518E-02,3.273831E+02,9.235011E-01,8.017743E+03,1.077128E+04,1.889518E-02,3.197883E+02,9.307822E-01,8.088305E+03,1.088520E+04,4.647342E-01,9.477463E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.449128E-01,7.014730E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.915255E-01,7.950652E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.481565E+03,1.396704E+00,1.528899E+04,2.143342E+04,5.184027E-01,9.607093E+03,1.132927E+00,9.880279E+03,2.188056E+04,5.184027E-01,8.981987E+03,1.195910E+00,1.105067E+04,2.486475E+04,5.184027E-01,8.773619E+03,1.216417E+00,1.143660E+04,2.588016E+04,6.897137E-01,2.973389E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.775201E-01,2.404938E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.371748E+03,4.452378E-01,4.530004E+03,6.070530E+03,1.097139E-01,2.033230E+03,3.966024E-01,3.447451E+03,6.300432E+03,1.097139E-01,1.900934E+03,4.065994E-01,3.666206E+03,6.903555E+03,1.097139E-01,1.856835E+03,4.099023E-01,3.738867E+03,7.110090E+03,3.636989E-01,1.045013E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.714521E-01,7.674421E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.034398E-01,8.549932E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.455599E+03,5.660938E-01,5.619375E+03,7.306633E+03,1.164204E-01,2.157516E+03,4.792046E-01,4.165220E+03,7.216561E+03,1.164204E-01,2.017133E+03,4.994061E-01,4.480605E+03,7.942139E+03,1.164204E-01,1.970338E+03,5.059451E-01,4.584049E+03,8.188222E+03,3.355359E-01,1.012654E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.477090E-01,7.373320E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.830373E-01,8.328701E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.086434E+02,3.324576E-01,3.031448E+03,3.465719E+03,2.468564E-02,4.574768E+02,2.597838E-01,2.253260E+03,3.012701E+03,2.468564E-02,4.277101E+02,2.767770E-01,2.430282E+03,3.285688E+03,2.468564E-02,4.177879E+02,2.822764E-01,2.487868E+03,3.376374E+03,2.878734E-01,6.285185E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.139346E-01,4.645216E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.443910E-01,5.286330E+03,2.468564E-02,0.000000E+00,0.000000E+00
07:40:00,1.889518E-02,2.314577E+02,1.004787E+00,8.817128E+03,1.106101E+04,1.889518E-02,3.453796E+02,9.000566E-01,7.796706E+03,1.045514E+04,1.889518E-02,3.225952E+02,9.222126E-01,8.011109E+03,1.079609E+04,1.889518E-02,3.150004E+02,9.294446E-01,8.081248E+03,1.091000E+04,4.638530E-01,9.460577E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.440608E-01,6.998425E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.906503E-01,7.933870E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.350206E+03,1.397467E+00,1.542708E+04,2.156322E+04,5.184027E-01,9.475734E+03,1.145182E+00,1.011764E+04,2.249040E+04,5.184027E-01,8.850628E+03,1.204845E+00,1.125921E+04,2.547025E+04,5.184027E-01,8.642260E+03,1.224228E+00,1.163537E+04,2.648487E+04,6.883767E-01,2.970833E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.761843E-01,2.402386E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.343948E+03,4.515354E-01,4.612363E+03,6.151884E+03,1.097139E-01,2.005430E+03,4.024840E-01,3.526139E+03,6.457136E+03,1.097139E-01,1.873133E+03,4.126315E-01,3.746186E+03,7.067261E+03,1.097139E-01,1.829034E+03,4.159775E-01,3.819216E+03,7.276133E+03,3.632552E-01,1.044163E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.710245E-01,7.666242E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.029982E-01,8.541470E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.426099E+03,5.625691E-01,5.618317E+03,7.303367E+03,1.164204E-01,2.128016E+03,4.797024E-01,4.198910E+03,7.338796E+03,1.164204E-01,1.987633E+03,4.988955E-01,4.505511E+03,8.063215E+03,1.164204E-01,1.940838E+03,5.050894E-01,4.605948E+03,8.308964E+03,3.347505E-01,1.011153E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.469462E-01,7.358750E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.822590E-01,8.313826E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.023882E+02,3.294059E-01,3.011212E+03,3.446729E+03,2.468564E-02,4.512217E+02,2.599733E-01,2.261080E+03,3.038185E+03,2.468564E-02,4.214550E+02,2.761136E-01,2.430667E+03,3.307352E+03,2.468564E-02,4.115328E+02,2.813247E-01,2.485736E+03,3.397035E+03,2.871564E-01,6.271479E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.132388E-01,4.631922E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.436806E-01,5.272751E+03,2.468564E-02,0.000000E+00,0.000000E+00
07:50:00,1.889518E-02,2.266698E+02,1.005453E+00,8.827799E+03,1.106719E+04,1.889518E-02,3.405917E+02,9.013159E-01,7.812025E+03,1.050187E+04,1.889518E-02,3.178073E+02,9.234007E-01,8.025832E+03,1.084264E+04,1.889518E-02,3.102125E+02,9.306014E-01,8.095704E+03,1.095655E+04,4.630955E-01,9.446092E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.433270E-01,6.984399E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.898980E-01,7.919480E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.218847E+03,1.403407E+00,1.560990E+04,2.174979E+04,5.184027E-01,9.344375E+03,1.159793E+00,1.037528E+04,2.313172E+04,5.184027E-01,8.719269E+03,1.216946E+00,1.149501E+04,2.611244E+04,5.184027E-01,8.510901E+03,1.235484E+00,1.186382E+04,2.712769E+04,6.872372E-01,2.968657E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.750451E-01,2.400211E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.316147E+03,4.588667E-01,4.703662E+03,6.246364E+03,1.097139E-01,1.977629E+03,4.093987E-01,3.613758E+03,6.626877E+03,1.097139E-01,1.845333E+03,4.196896E-01,3.835033E+03,7.243867E+03,1.097139E-01,1.801234E+03,4.230774E-01,3.908421E+03,7.455039E+03,3.628740E-01,1.043434E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.706577E-01,7.659235E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.026186E-01,8.534217E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.396599E+03,5.611700E-01,5.635661E+03,7.319505E+03,1.164204E-01,2.098516E+03,4.811989E-01,4.241233E+03,7.466704E+03,1.164204E-01,1.958133E+03,4.996571E-01,4.541419E+03,8.189984E+03,1.164204E-01,1.911338E+03,5.056011E-01,4.639673E+03,8.435348E+03,3.340746E-01,1.009862E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.462888E-01,7.346197E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.815887E-01,8.301022E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.961331E+02,3.282048E-01,3.007003E+03,3.444682E+03,2.468564E-02,4.449665E+02,2.610995E-01,2.276992E+03,3.079150E+03,2.468564E-02,4.151999E+02,2.766271E-01,2.441226E+03,3.346754E+03,2.468564E-02,4.052776E+02,2.816292E-01,2.494467E+03,3.435974E+03,2.865389E-01,6.259685E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.126385E-01,4.620458E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.430684E-01,5.261056E+03,2.468564E-02,0.000000E+00,0.000000E+00
08:00:00,1.889518E-02,2.218819E+02,1.007738E+00,8.852392E+03,1.109149E+04,1.889518E-02,3.358038E+02,9.039947E-01,7.839795E+03,1.055393E+04,1.889518E-02,3.130194E+02,9.260437E-01,8.053299E+03,1.089561E+04,1.889518E-02,3.054246E+02,9.332266E-01,8.123016E+03,1.100980E+04,4.624410E-01,9.433591E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.426923E-01,6.972275E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.892480E-01,7.907063E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.087488E+03,1.412982E+00,1.582413E+04,2.197410E+04,5.184027E-01,9.213016E+03,1.176263E+00,1.064907E+04,2.379300E+04,5.184027E-01,8.587910E+03,1.231386E+00,1.175118E+04,2.677686E+04,5.184027E-01,8.379542E+03,1.249243E+00,1.211408E+04,2.779349E+04,6.862631E-01,2.966797E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.740705E-01,2.398350E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.288346E+03,4.668162E-01,4.800276E+03,6.349064E+03,1.097139E-01,1.949828E+03,4.169490E-01,3.706877E+03,6.805686E+03,1.097139E-01,1.817532E+03,4.273708E-01,3.929276E+03,7.429406E+03,1.097139E-01,1.773433E+03,4.307975E-01,4.002997E+03,7.642854E+03,3.625460E-01,1.042808E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.703418E-01,7.653203E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.022919E-01,8.527977E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.367099E+03,5.609732E-01,5.663432E+03,7.346487E+03,1.164204E-01,2.069016E+03,4.832886E-01,4.288758E+03,7.598014E+03,1.164204E-01,1.928633E+03,5.011493E-01,4.583747E+03,8.320765E+03,1.164204E-01,1.881838E+03,5.068917E-01,4.680247E+03,8.565990E+03,3.334917E-01,1.008749E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.457207E-01,7.335350E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.810098E-01,8.289970E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.898780E+02,3.280543E-01,3.011926E+03,3.449897E+03,2.468564E-02,4.387114E+02,2.627976E-01,2.297899E+03,3.123460E+03,2.468564E-02,4.089447E+02,2.778312E-01,2.457834E+03,3.388521E+03,2.468564E-02,3.990225E+02,2.826663E-01,2.509620E+03,3.476846E+03,2.860054E-01,6.249499E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.121190E-01,4.610538E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.425390E-01,5.250948E+03,2.468564E-02,0.000000E+00,0.000000E+00
08:10:00,1.889518E-02,2.165307E+02,1.011016E+00,8.886105E+03,1.112399E+04,1.889518E-02,3.304526E+02,9.075171E-01,7.875575E+03,1.061248E+04,1.889518E-02,3.076682E+02,9.295522E-01,8.088953E+03,1.095580E+04,1.889518E-02,3.000735E+02,9.367255E-01,8.158586E+03,1.107049E+04,4.618740E-01,9.422767E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.421414E-01,6.961755E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.886849E-01,7.896308E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.940675E+03,1.424636E+00,1.607179E+04,2.223160E+04,5.184027E-01,9.066203E+03,1.193464E+00,1.094472E+04,2.452014E+04,5.184027E-01,8.441097E+03,1.246914E+00,1.203235E+04,2.751389E+04,5.184027E-01,8.232729E+03,1.264211E+00,1.239039E+04,2.853424E+04,6.854289E-01,2.965204E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.732350E-01,2.396754E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.257275E+03,4.748691E-01,4.901043E+03,6.455658E+03,1.097139E-01,1.918757E+03,4.246623E-01,3.804684E+03,6.999307E+03,1.097139E-01,1.786461E+03,4.351911E-01,4.028005E+03,7.630206E+03,1.097139E-01,1.742362E+03,4.386513E-01,4.102015E+03,7.846115E+03,3.622636E-01,1.042268E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.700692E-01,7.647999E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.020105E-01,8.522604E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.334129E+03,5.615896E-01,5.701728E+03,7.384313E+03,1.164204E-01,2.036045E+03,4.857248E-01,4.342802E+03,7.746449E+03,1.164204E-01,1.895662E+03,5.030912E-01,4.633504E+03,8.470755E+03,1.164204E-01,1.848868E+03,5.086682E-01,4.728569E+03,8.716591E+03,3.329879E-01,1.007788E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.452285E-01,7.325953E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.805093E-01,8.280412E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.828869E+02,3.286151E-01,3.023768E+03,3.461073E+03,2.468564E-02,4.317204E+02,2.648398E-01,2.322562E+03,3.170973E+03,2.468564E-02,4.019537E+02,2.794661E-01,2.478965E+03,3.433437E+03,2.468564E-02,3.920314E+02,2.841643E-01,2.529565E+03,3.520865E+03,2.855436E-01,6.240682E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.116682E-01,4.601931E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.420804E-01,5.242191E+03,2.468564E-02,0.000000E+00,0.000000E+00
08:20:00,1.889518E-02,2.111796E+02,1.014917E+00,8.925207E+03,1.116176E+04,1.889518E-02,3.251015E+02,9.115699E-01,7.915987E+03,1.067840E+04,1.889518E-02,3.023171E+02,9.336037E-01,8.129346E+03,1.102358E+04,1.889518E-02,2.947223E+02,9.407725E-01,8.198938E+03,1.113886E+04,4.613788E-01,9.413311E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.416593E-01,6.952549E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.881928E-01,7.886912E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.793862E+03,1.437148E+00,1.632689E+04,2.249695E+04,5.184027E-01,8.919390E+03,1.210526E+00,1.123920E+04,2.525278E+04,5.184027E-01,8.294284E+03,1.262580E+00,1.231474E+04,2.826058E+04,5.184027E-01,8.085916E+03,1.279407E+00,1.266871E+04,2.928608E+04,6.847090E-01,2.963829E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.725134E-01,2.395376E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.226204E+03,4.826071E-01,4.999087E+03,6.558742E+03,1.097139E-01,1.887686E+03,4.321258E-01,3.900335E+03,7.191889E+03,1.097139E-01,1.755389E+03,4.427442E-01,4.124427E+03,7.829943E+03,1.097139E-01,1.711291E+03,4.462319E-01,4.198674E+03,8.048306E+03,3.620183E-01,1.041800E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.698321E-01,7.643471E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.017661E-01,8.517936E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.301158E+03,5.627468E-01,5.744713E+03,7.427440E+03,1.164204E-01,2.003075E+03,4.883639E-01,4.398613E+03,7.899446E+03,1.164204E-01,1.862691E+03,5.053164E-01,4.685728E+03,8.626505E+03,1.164204E-01,1.815897E+03,5.107560E-01,4.779602E+03,8.873366E+03,3.325491E-01,1.006950E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.447988E-01,7.317748E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.800730E-01,8.272082E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.758959E+02,3.296434E-01,3.039664E+03,3.476518E+03,2.468564E-02,4.247293E+02,2.670779E-01,2.348935E+03,3.219895E+03,2.468564E-02,3.949626E+02,2.813620E-01,2.502376E+03,3.480473E+03,2.468564E-02,3.850404E+02,2.859462E-01,2.551989E+03,3.567286E+03,2.851404E-01,6.232984E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.112739E-01,4.594403E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.416798E-01,5.234543E+03,2.468564E-02,0.000000E+00,0.000000E+00
08:30:00,1.889518E-02,2.058284E+02,1.019233E+00,8.967917E+03,1.120435E+04,1.889518E-02,3.197503E+02,9.159861E-01,7.959538E+03,1.075099E+04,1.889518E-02,2.969659E+02,9.380258E-01,8.172939E+03,1.109810E+04,1.889518E-02,2.893711E+02,9.451936E-01,8.242520E+03,1.121401E+04,4.609454E-01,9.405035E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.412366E-01,6.944478E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.877621E-01,7.878688E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.647049E+03,1.449841E+00,1.658357E+04,2.276672E+04,5.184027E-01,8.772577E+03,1.227006E+00,1.152863E+04,2.598983E+04,5.184027E-01,8.147471E+03,1.277885E+00,1.259400E+04,2.901504E+04,5.184027E-01,7.939103E+03,1.294319E+00,1.294456E+04,3.004679E+04,6.840860E-01,2.962640E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.718888E-01,2.394184E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.195133E+03,4.897849E-01,5.092288E+03,6.656760E+03,1.097139E-01,1.856615E+03,4.390896E-01,3.991663E+03,7.381576E+03,1.097139E-01,1.724318E+03,4.497796E-01,4.216371E+03,8.026753E+03,1.097139E-01,1.680219E+03,4.532890E-01,4.290804E+03,8.247562E+03,3.618044E-01,1.041392E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.696251E-01,7.639519E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.015531E-01,8.513870E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.268188E+03,5.642823E-01,5.790973E+03,7.474588E+03,1.164204E-01,1.970104E+03,4.911214E-01,4.455447E+03,8.056018E+03,1.164204E-01,1.829721E+03,5.077261E-01,4.739546E+03,8.786606E+03,1.164204E-01,1.782926E+03,5.130513E-01,4.832428E+03,9.034755E+03,3.321659E-01,1.006218E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.444229E-01,7.310571E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.796920E-01,8.264807E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.689048E+02,3.309983E-01,3.058389E+03,3.495332E+03,2.468564E-02,4.177383E+02,2.694300E-01,2.376294E+03,3.270832E+03,2.468564E-02,3.879716E+02,2.834259E-01,2.527240E+03,3.530357E+03,2.468564E-02,3.780494E+02,2.879150E-01,2.576029E+03,3.616856E+03,2.847878E-01,6.226252E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.109284E-01,4.587807E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.413294E-01,5.227853E+03,2.468564E-02,0.000000E+00,0.000000E+00
08:40:00,1.889518E-02,2.004772E+02,1.023769E+00,9.012535E+03,1.124992E+04,1.889518E-02,3.143991E+02,9.205974E-01,8.004766E+03,1.082708E+04,1.889518E-02,2.916147E+02,9.426457E-01,8.218236E+03,1.117615E+04,1.889518E-02,2.840200E+02,9.498143E-01,8.287821E+03,1.129273E+04,4.605630E-01,9.397733E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.408631E-01,6.937347E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.873823E-01,7.871434E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.500236E+03,1.462258E+00,1.683786E+04,2.303619E+04,5.184027E-01,8.625764E+03,1.242616E+00,1.181053E+04,2.672760E+04,5.184027E-01,8.000658E+03,1.292490E+00,1.286718E+04,2.977251E+04,5.184027E-01,7.792290E+03,1.308591E+00,1.321487E+04,3.081134E+04,6.835427E-01,2.961602E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.713441E-01,2.393144E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.164061E+03,4.965104E-01,5.181578E+03,6.750867E+03,1.097139E-01,1.825543E+03,4.456556E-01,4.079547E+03,7.569401E+03,1.097139E-01,1.693247E+03,4.564043E-01,4.304760E+03,8.221683E+03,1.097139E-01,1.649148E+03,4.599315E-01,4.379346E+03,8.444939E+03,3.616163E-01,1.041032E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.694429E-01,7.636040E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.013659E-01,8.510295E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.235217E+03,5.660353E-01,5.839117E+03,7.524099E+03,1.164204E-01,1.937134E+03,4.939012E-01,4.512473E+03,8.214688E+03,1.164204E-01,1.796750E+03,5.102092E-01,4.793999E+03,8.949348E+03,1.164204E-01,1.749956E+03,5.154377E-01,4.886043E+03,9.198973E+03,3.318286E-01,1.005574E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.440916E-01,7.304244E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.793566E-01,8.258404E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.619138E+02,3.325371E-01,3.078704E+03,3.516055E+03,2.468564E-02,4.107473E+02,2.718073E-01,2.403867E+03,3.322994E+03,2.468564E-02,3.809806E+02,2.855571E-01,2.552681E+03,3.582004E+03,2.468564E-02,3.710583E+02,2.899658E-01,2.600773E+03,3.668373E+03,2.844769E-01,6.220316E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.106235E-01,4.581984E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.410204E-01,5.221954E+03,2.468564E-02,0.000000E+00,0.000000E+00
08:50:00,1.889518E-02,1.951261E+02,1.028406E+00,9.058018E+03,1.129693E+04,1.889518E-02,3.090480E+02,9.252894E-01,8.050692E+03,1.090469E+04,1.889518E-02,2.862636E+02,9.473472E-01,8.264238E+03,1.125576E+04,1.889518E-02,2.786688E+02,9.545175E-01,8.333836E+03,1.137302E+04,4.602248E-01,9.391275E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.405325E-01,6.931034E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.870464E-01,7.865021E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.353423E+03,1.474102E+00,1.708719E+04,2.330115E+04,5.184027E-01,8.478951E+03,1.257186E+00,1.208343E+04,2.746294E+04,5.184027E-01,7.853845E+03,1.306188E+00,1.313252E+04,3.052938E+04,5.184027E-01,7.645477E+03,1.322008E+00,1.347777E+04,3.157591E+04,6.830673E-01,2.960694E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.708677E-01,2.392234E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.132990E+03,5.028727E-01,5.267723E+03,6.841878E+03,1.097139E-01,1.794472E+03,4.518905E-01,4.164565E+03,7.755885E+03,1.097139E-01,1.662176E+03,4.626871E-01,4.390188E+03,8.415266E+03,1.097139E-01,1.618077E+03,4.662292E-01,4.464902E+03,8.640973E+03,3.614504E-01,1.040716E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.692820E-01,7.632969E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.012009E-01,8.507144E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.202246E+03,5.679005E-01,5.888234E+03,7.574894E+03,1.164204E-01,1.904163E+03,4.966372E-01,4.569120E+03,8.374708E+03,1.164204E-01,1.763780E+03,5.126901E-01,4.848434E+03,9.113927E+03,1.164204E-01,1.716985E+03,5.178361E-01,4.939764E+03,9.365195E+03,3.315310E-01,1.005006E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.437989E-01,7.298657E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.790608E-01,8.252756E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.549228E+02,3.341678E-01,3.099817E+03,3.537696E+03,2.468564E-02,4.037562E+02,2.741501E-01,2.431141E+03,3.375515E+03,2.468564E-02,3.739895E+02,2.876883E-01,2.578121E+03,3.634331E+03,2.468564E-02,3.640673E+02,2.920285E-01,2.625619E+03,3.720676E+03,2.842022E-01,6.215071E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.103537E-01,4.576834E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.407475E-01,5.216743E+03,2.468564E-02,0.000000E+00,0.000000E+00
09:00:00,1.889518E-02,1.897749E+02,1.032771E+00,9.101159E+03,1.134137E+04,1.889518E-02,3.036968E+02,9.297279E-01,8.094427E+03,1.098017E+04,1.889518E-02,2.809124E+02,9.517887E-01,8.307993E+03,1.133323E+04,1.889518E-02,2.733176E+02,9.589591E-01,8.377591E+03,1.145116E+04,4.599206E-01,9.385466E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.402347E-01,6.925349E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.867444E-01,7.859255E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.206610E+03,1.484289E+00,1.732218E+04,2.354965E+04,5.184027E-01,8.332138E+03,1.269777E+00,1.233920E+04,2.818478E+04,5.184027E-01,7.707032E+03,1.318006E+00,1.338160E+04,3.127428E+04,5.184027E-01,7.498664E+03,1.333580E+00,1.372471E+04,3.232908E+04,6.826444E-01,2.959887E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.704439E-01,2.391425E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.101919E+03,5.086061E-01,5.348424E+03,6.926914E+03,1.097139E-01,1.763401E+03,4.575474E-01,4.244578E+03,7.938309E+03,1.097139E-01,1.631104E+03,4.683805E-01,4.470514E+03,8.604788E+03,1.097139E-01,1.587006E+03,4.719339E-01,4.545325E+03,8.832947E+03,3.613017E-01,1.040432E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.691378E-01,7.630215E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.010530E-01,8.504321E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.169276E+03,5.696271E-01,5.936152E+03,7.624443E+03,1.164204E-01,1.871192E+03,4.991301E-01,4.623663E+03,8.534056E+03,1.164204E-01,1.730809E+03,5.149563E-01,4.901014E+03,9.278223E+03,1.164204E-01,1.684015E+03,5.200298E-01,4.991714E+03,9.531269E+03,3.312640E-01,1.004496E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.435360E-01,7.293637E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.787954E-01,8.247689E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.479317E+02,3.356589E-01,3.119719E+03,3.558065E+03,2.468564E-02,3.967652E+02,2.762713E-01,2.456495E+03,3.426391E+03,2.468564E-02,3.669985E+02,2.896209E-01,2.601841E+03,3.685205E+03,2.468564E-02,3.570763E+02,2.939005E-01,2.648814E+03,3.771590E+03,2.839553E-01,6.210357E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.101110E-01,4.572201E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.405023E-01,5.212061E+03,2.468564E-02,0.000000E+00,0.000000E+00
09:10:00,1.889518E-02,1.849870E+02,1.036894E+00,9.141637E+03,1.138308E+04,1.889518E-02,2.989089E+02,9.339203E-01,8.135469E+03,1.105164E+04,1.889518E-02,2.761245E+02,9.559804E-01,8.349024E+03,1.140656E+04,1.889518E-02,2.685297E+02,9.631504E-01,8.418617E+03,1.152513E+04,4.596469E-01,9.380240E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.399667E-01,6.920232E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.864729E-01,7.854071E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.075251E+03,1.492958E+00,1.752859E+04,2.376745E+04,5.184027E-01,8.200779E+03,1.280550E+00,1.256378E+04,2.883274E+04,5.184027E-01,7.575673E+03,1.328098E+00,1.360028E+04,3.194351E+04,5.184027E-01,7.367305E+03,1.343461E+00,1.394156E+04,3.300598E+04,6.822675E-01,2.959167E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.700665E-01,2.390704E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.074118E+03,5.137440E-01,5.420701E+03,7.003035E+03,1.097139E-01,1.735600E+03,4.626384E-01,4.316422E+03,8.103695E+03,1.097139E-01,1.603304E+03,4.734989E-01,4.542593E+03,8.776600E+03,1.097139E-01,1.559205E+03,4.770609E-01,4.617477E+03,9.006983E+03,3.611682E-01,1.040177E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.690083E-01,7.627742E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.009205E-01,8.501791E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.139776E+03,5.711879E-01,5.979166E+03,7.668970E+03,1.164204E-01,1.841692E+03,5.013643E-01,4.672497E+03,8.678660E+03,1.164204E-01,1.701309E+03,5.169897E-01,4.948107E+03,9.427410E+03,1.164204E-01,1.654515E+03,5.219994E-01,5.038254E+03,9.682105E+03,3.310243E-01,1.004038E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.432998E-01,7.289127E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.785573E-01,8.243142E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.416766E+02,3.369989E-01,3.137579E+03,3.576344E+03,2.468564E-02,3.905100E+02,2.781668E-01,2.479160E+03,3.472628E+03,2.468564E-02,3.607433E+02,2.913487E-01,2.623052E+03,3.731487E+03,2.468564E-02,3.508211E+02,2.955749E-01,2.669563E+03,3.817930E+03,2.837335E-01,6.206121E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.098928E-01,4.568034E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.402820E-01,5.207855E+03,2.468564E-02,0.000000E+00,0.000000E+00
09:20:00,1.889518E-02,1.801991E+02,1.040739E+00,9.179712E+03,1.142253E+04,1.889518E-02,2.941210E+02,9.378451E-01,8.174195E+03,1.112057E+04,1.889518E-02,2.713367E+02,9.599010E-01,8.387708E+03,1.147729E+04,1.889518E-02,2.637419E+02,9.670715E-01,8.457303E+03,1.158278E+04,4.593997E-01,9.375521E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.397245E-01,6.915608E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.862279E-01,7.849392E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.943891E+03,1.500335E+00,1.772381E+04,2.397298E+04,5.184027E-01,8.069420E+03,1.289792E+00,1.277511E+04,2.947067E+04,5.184027E-01,7.444314E+03,1.336738E+00,1.380639E+04,3.260392E+04,5.184027E-01,7.235946E+03,1.351921E+00,1.414612E+04,3.329735E+04,6.819304E-01,2.958524E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.697292E-01,2.390060E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.046318E+03,5.183336E-01,5.488233E+03,7.074129E+03,1.097139E-01,1.707800E+03,4.671989E-01,4.383675E+03,8.265051E+03,1.097139E-01,1.575503E+03,4.780796E-01,4.610017E+03,8.944371E+03,1.097139E-01,1.531404E+03,4.816453E-01,4.684932E+03,9.097168E+03,3.610480E-01,1.039947E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.688916E-01,7.625514E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.008012E-01,8.499512E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.110276E+03,5.725582E-01,6.020530E+03,7.711843E+03,1.164204E-01,1.812192E+03,5.033339E-01,4.719040E+03,8.821899E+03,1.164204E-01,1.671809E+03,5.187797E-01,4.993092E+03,9.575499E+03,1.164204E-01,1.625015E+03,5.237329E-01,5.082750E+03,9.747282E+03,3.308083E-01,1.003626E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.430868E-01,7.285061E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.783428E-01,8.239048E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.354214E+02,3.381682E-01,3.153960E+03,3.593139E+03,2.468564E-02,3.842549E+02,2.798319E-01,2.499829E+03,3.516949E+03,2.468564E-02,3.544882E+02,2.928631E-01,2.642417E+03,3.776016E+03,2.468564E-02,3.445660E+02,2.970420E-01,2.688516E+03,3.844633E+03,2.835334E-01,6.202300E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.096958E-01,4.564273E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.400834E-01,5.204063E+03,2.468564E-02,0.000000E+00,0.000000E+00
09:30:00,1.889518E-02,1.754112E+02,1.044274E+00,9.215104E+03,1.145947E+04,1.889518E-02,2.893331E+02,9.414642E-01,8.210272E+03,1.118678E+04,1.889518E-02,2.665488E+02,9.635141E-01,8.423729E+03,1.154528E+04,1.889518E-02,2.589540E+02,9.706722E-01,8.493215E+03,1.162785E+04,4.591761E-01,9.371252E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.395053E-01,6.911422E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.860063E-01,7.845162E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.812532E+03,1.506478E+00,1.790835E+04,2.416699E+04,5.184027E-01,7.938061E+03,1.297573E+00,1.297380E+04,3.009968E+04,5.184027E-01,7.312955E+03,1.343996E+00,1.400055E+04,3.325662E+04,5.184027E-01,7.104587E+03,1.359007E+00,1.433878E+04,3.351030E+04,6.816280E-01,2.957946E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.694268E-01,2.389483E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.018517E+03,5.223533E-01,5.550831E+03,7.140007E+03,1.097139E-01,1.679999E+03,4.712294E-01,4.446339E+03,8.422603E+03,1.097139E-01,1.547703E+03,4.821235E-01,4.672795E+03,9.108346E+03,1.097139E-01,1.503604E+03,4.856870E-01,4.747690E+03,9.166795E+03,3.609395E-01,1.039740E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.687861E-01,7.623501E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.006935E-01,8.497457E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.080776E+03,5.737084E-01,6.059989E+03,7.752764E+03,1.164204E-01,1.782692E+03,5.050224E-01,4.763148E+03,8.963705E+03,1.164204E-01,1.642309E+03,5.203065E-01,5.035799E+03,9.722404E+03,1.164204E-01,1.595515E+03,5.252081E-01,5.125010E+03,9.794047E+03,3.306134E-01,1.003254E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.428944E-01,7.281387E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.781493E-01,8.235353E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.291663E+02,3.391410E-01,3.168640E+03,3.608220E+03,2.468564E-02,3.779998E+02,2.812511E-01,2.518370E+03,3.559252E+03,2.468564E-02,3.482331E+02,2.941465E-01,2.659779E+03,3.818676E+03,2.468564E-02,3.383108E+02,2.982818E-01,2.705503E+03,3.864696E+03,2.833525E-01,6.198847E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.095177E-01,4.560872E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.399040E-01,5.200637E+03,2.468564E-02,0.000000E+00,0.000000E+00
09:40:00,1.889518E-02,1.706234E+02,1.047455E+00,9.247424E+03,1.149324E+04,1.889518E-02,2.845453E+02,9.447460E-01,8.243428E+03,1.125024E+04,1.889518E-02,2.617609E+02,9.667817E-01,8.456758E+03,1.161044E+04,1.889518E-02,2.541661E+02,9.739284E-01,8.526147E+03,1.166349E+04,4.589730E-01,9.367373E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.393060E-01,6.907617E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.858052E-01,7.841321E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.681173E+03,1.511375E+00,1.808211E+04,2.434916E+04,5.184027E-01,7.806702E+03,1.303948E+00,1.316031E+04,3.072065E+04,5.184027E-01,7.181596E+03,1.349908E+00,1.418305E+04,3.390230E+04,5.184027E-01,6.973228E+03,1.364761E+00,1.451992E+04,3.370457E+04,6.813556E-01,2.957426E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.691547E-01,2.388963E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.907163E+02,5.258305E-01,5.608735E+03,7.200948E+03,1.097139E-01,1.652198E+03,4.747157E-01,4.504294E+03,8.576306E+03,1.097139E-01,1.519902E+03,4.856177E-01,4.730814E+03,9.268502E+03,1.097139E-01,1.475803E+03,4.891762E-01,4.805667E+03,9.228797E+03,3.608410E-01,1.039552E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.686904E-01,7.621673E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.005960E-01,8.495594E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.051276E+03,5.746214E-01,6.097394E+03,7.791532E+03,1.164204E-01,1.753192E+03,5.064253E-01,4.804783E+03,9.104184E+03,1.164204E-01,1.612809E+03,5.215621E-01,5.076158E+03,9.868210E+03,1.164204E-01,1.566015E+03,5.264163E-01,5.164959E+03,9.836075E+03,3.304366E-01,1.002916E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.427198E-01,7.278054E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.779740E-01,8.232005E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.229112E+02,3.399028E-01,3.181493E+03,3.621441E+03,2.468564E-02,3.717446E+02,2.824207E-01,2.534748E+03,3.599595E+03,2.468564E-02,3.419779E+02,2.951919E-01,2.675081E+03,3.859504E+03,2.468564E-02,3.320557E+02,2.992872E-01,2.720459E+03,3.880860E+03,2.831883E-01,6.195712E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.093559E-01,4.557783E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.397412E-01,5.197530E+03,2.468564E-02,0.000000E+00,0.000000E+00
09:50:00,1.889518E-02,1.658355E+02,1.050271E+00,9.276592E+03,1.152382E+04,1.889518E-02,2.797574E+02,9.476697E-01,8.273485E+03,1.131092E+04,1.889518E-02,2.569730E+02,9.696888E-01,8.486666E+03,1.166468E+04,1.889518E-02,2.493782E+02,9.768121E-01,8.555858E+03,1.169389E+04,4.587882E-01,9.363845E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.391246E-01,6.904153E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.856223E-01,7.837830E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.549814E+03,1.515049E+00,1.824528E+04,2.451978E+04,5.184027E-01,7.675343E+03,1.308940E+00,1.333485E+04,3.133404E+04,5.184027E-01,7.050237E+03,1.354498E+00,1.435411E+04,3.431672E+04,5.184027E-01,6.841869E+03,1.369190E+00,1.468960E+04,3.388431E+04,6.811096E-01,2.956956E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.689092E-01,2.388494E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.629157E+02,5.287429E-01,5.661749E+03,7.256664E+03,1.097139E-01,1.624398E+03,4.776676E-01,4.557623E+03,8.726407E+03,1.097139E-01,1.492101E+03,4.885722E-01,4.784164E+03,9.377553E+03,1.097139E-01,1.448002E+03,4.921191E-01,4.858919E+03,9.285228E+03,3.607515E-01,1.039381E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.686034E-01,7.620012E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.005074E-01,8.493902E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.021776E+03,5.752855E-01,6.132645E+03,7.828038E+03,1.164204E-01,1.723692E+03,5.075393E-01,4.843917E+03,9.243375E+03,1.164204E-01,1.583309E+03,5.225413E-01,5.114124E+03,9.962491E+03,1.164204E-01,1.536515E+03,5.273505E-01,5.202536E+03,9.875072E+03,3.302760E-01,1.002610E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.425612E-01,7.275026E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.778148E-01,8.228967E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.166560E+02,3.404438E-01,3.192433E+03,3.632710E+03,2.468564E-02,3.654895E+02,2.833372E-01,2.548935E+03,3.638009E+03,2.468564E-02,3.357228E+02,2.959944E-01,2.688280E+03,3.887826E+03,2.468564E-02,3.258006E+02,3.000517E-01,2.733329E+03,3.894112E+03,2.830391E-01,6.192863E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.092088E-01,4.554975E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.395934E-01,5.194707E+03,2.468564E-02,0.000000E+00,0.000000E+00
10:00:00,1.889518E-02,1.610476E+02,1.052690E+00,9.302321E+03,1.155077E+04,1.889518E-02,2.749695E+02,9.502169E-01,8.300282E+03,1.136862E+04,1.889518E-02,2.521851E+02,9.722088E-01,8.513225E+03,1.170328E+04,1.889518E-02,2.445903E+02,9.793105E-01,8.582242E+03,1.172119E+04,4.586226E-01,9.360682E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.389620E-01,6.901048E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.854586E-01,7.834704E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.418455E+03,1.517466E+00,1.839757E+04,2.467842E+04,5.184027E-01,7.543984E+03,1.312571E+00,1.349761E+04,3.194014E+04,5.184027E-01,6.918878E+03,1.357755E+00,1.451363E+04,3.449507E+04,5.184027E-01,6.710510E+03,1.372303E+00,1.484788E+04,3.405150E+04,6.808907E-01,2.956538E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.686910E-01,2.388078E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.351151E+02,5.311012E-01,5.709968E+03,7.307320E+03,1.097139E-01,1.596597E+03,4.800651E-01,4.606153E+03,8.872614E+03,1.097139E-01,1.464301E+03,4.909679E-01,4.832677E+03,9.433175E+03,1.097139E-01,1.420202E+03,4.944998E-01,4.907310E+03,9.336589E+03,3.606712E-01,1.039228E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.685254E-01,7.618522E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.004280E-01,8.492388E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,9.922760E+02,5.756905E-01,6.165652E+03,7.862178E+03,1.164204E-01,1.694192E+03,5.083635E-01,4.880543E+03,9.381266E+03,1.164204E-01,1.553809E+03,5.232395E-01,5.149658E+03,1.000333E+04,1.164204E-01,1.507015E+03,5.280065E-01,5.237708E+03,9.911675E+03,3.301325E-01,1.002336E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.424194E-01,7.272319E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.776727E-01,8.226254E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.104009E+02,3.407545E-01,3.201380E+03,3.641938E+03,2.468564E-02,3.592343E+02,2.839995E-01,2.560920E+03,3.674489E+03,2.468564E-02,3.294676E+02,2.965496E-01,2.699338E+03,3.902531E+03,2.468564E-02,3.195454E+02,3.005714E-01,2.744081E+03,3.905123E+03,2.829055E-01,6.190314E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.090772E-01,4.552461E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.394612E-01,5.192183E+03,2.468564E-02,0.000000E+00,0.000000E+00
10:10:00,1.889518E-02,1.568230E+02,1.054703E+00,9.323981E+03,1.157359E+04,1.889518E-02,2.707449E+02,9.523776E-01,8.323170E+03,1.142084E+04,1.889518E-02,2.479605E+02,9.743337E-01,8.535800E+03,1.173048E+04,1.889518E-02,2.403657E+02,9.814089E-01,8.604607E+03,1.174472E+04,4.584704E-01,9.357777E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.388125E-01,6.898195E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.853083E-01,7.831835E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.302550E+03,1.518618E+00,1.852345E+04,2.480935E+04,5.184027E-01,7.428079E+03,1.314858E+00,1.363329E+04,3.247273E+04,5.184027E-01,6.802973E+03,1.359689E+00,1.464625E+04,3.463808E+04,5.184027E-01,6.594605E+03,1.374095E+00,1.497928E+04,3.419017E+04,6.806911E-01,2.956157E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.684923E-01,2.387698E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.105851E+02,5.328866E-01,5.749956E+03,7.349370E+03,1.097139E-01,1.572067E+03,4.819081E-01,4.646615E+03,9.000997E+03,1.097139E-01,1.439771E+03,4.927993E-01,4.873036E+03,9.477238E+03,1.097139E-01,1.395672E+03,4.963138E-01,4.947530E+03,9.379466E+03,3.605976E-01,1.039087E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.684538E-01,7.617155E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.003553E-01,8.490999E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,9.662466E+02,5.758315E-01,6.192903E+03,7.890367E+03,1.164204E-01,1.668163E+03,5.088997E-01,4.911204E+03,9.502969E+03,1.164204E-01,1.527780E+03,5.236569E-01,5.179289E+03,1.003527E+04,1.164204E-01,1.480985E+03,5.283835E-01,5.266995E+03,9.942240E+03,3.300009E-01,1.002084E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.422894E-01,7.269835E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.775426E-01,8.223768E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.048816E+02,3.408305E-01,3.207557E+03,3.648337E+03,2.468564E-02,3.537151E+02,2.844083E-01,2.569975E+03,3.705884E+03,2.468564E-02,3.239484E+02,2.968570E-01,2.707514E+03,3.912387E+03,2.468564E-02,3.140262E+02,3.008450E-01,2.751967E+03,3.913290E+03,2.827829E-01,6.187973E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.089563E-01,4.550153E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.393399E-01,5.189868E+03,2.468564E-02,0.000000E+00,0.000000E+00
10:20:00,1.889518E-02,1.525984E+02,1.056303E+00,9.342057E+03,1.159285E+04,1.889518E-02,2.665203E+02,9.541353E-01,8.342569E+03,1.146902E+04,1.889518E-02,2.437359E+02,9.760461E-01,8.554809E+03,1.175049E+04,1.889518E-02,2.361411E+02,9.830902E-01,8.623370E+03,1.176473E+04,4.583326E-01,9.355147E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.386772E-01,6.895611E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.851724E-01,7.829239E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.186645E+03,1.518498E+00,1.863833E+04,2.492844E+04,5.184027E-01,7.312174E+03,1.315791E+00,1.375725E+04,3.299621E+04,5.184027E-01,6.687068E+03,1.360288E+00,1.476732E+04,3.476510E+04,5.184027E-01,6.478700E+03,1.374555E+00,1.509916E+04,3.431602E+04,6.805116E-01,2.955815E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.683138E-01,2.387357E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,8.860551E+02,5.341012E-01,5.785005E+03,7.386278E+03,1.097139E-01,1.547537E+03,4.831999E-01,4.682307E+03,9.124984E+03,1.097139E-01,1.415241E+03,4.940714E-01,4.908558E+03,9.514941E+03,1.097139E-01,1.371142E+03,4.975694E-01,4.982922E+03,9.417216E+03,3.605308E-01,1.038960E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.683888E-01,7.615915E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.002895E-01,8.489742E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,9.402172E+02,5.757071E-01,6.217857E+03,7.916184E+03,1.164204E-01,1.642134E+03,5.091516E-01,4.939404E+03,9.622836E+03,1.164204E-01,1.501750E+03,5.237953E-01,5.206507E+03,1.006349E+04,1.164204E-01,1.454956E+03,5.284829E-01,5.293881E+03,9.970275E+03,3.298821E-01,1.001857E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.421719E-01,7.267592E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.774251E-01,8.221525E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.993624E+02,3.406700E-01,3.211687E+03,3.652655E+03,2.468564E-02,3.481959E+02,2.845664E-01,2.576858E+03,3.735107E+03,2.468564E-02,3.184292E+02,2.969180E-01,2.713557E+03,3.918877E+03,2.468564E-02,3.085069E+02,3.008733E-01,2.757729E+03,3.919336E+03,2.826721E-01,6.185856E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.088469E-01,4.548065E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.392304E-01,5.187777E+03,2.468564E-02,0.000000E+00,0.000000E+00
10:30:00,1.889518E-02,1.483738E+02,1.057466E+00,9.356348E+03,1.160836E+04,1.889518E-02,2.622957E+02,9.554773E-01,8.358370E+03,1.150788E+04,1.889518E-02,2.395113E+02,9.773313E-01,8.570125E+03,1.176652E+04,1.889518E-02,2.319165E+02,9.843540E-01,8.638526E+03,1.178114E+04,4.582082E-01,9.352771E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.385549E-01,6.893276E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.850497E-01,7.826897E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.070740E+03,1.517062E+00,1.874181E+04,2.503524E+04,5.184027E-01,7.196269E+03,1.315370E+00,1.386948E+04,3.336205E+04,5.184027E-01,6.571163E+03,1.359532E+00,1.487667E+04,3.487885E+04,5.184027E-01,6.362795E+03,1.373679E+00,1.520750E+04,3.442901E+04,6.803504E-01,2.955507E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.681538E-01,2.387052E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,8.615252E+02,5.347526E-01,5.815179E+03,7.418106E+03,1.097139E-01,1.523007E+03,4.839230E-01,4.713077E+03,9.213048E+03,1.097139E-01,1.390711E+03,4.947737E-01,4.939153E+03,9.547433E+03,1.097139E-01,1.346612E+03,4.982577E-01,5.013411E+03,9.449723E+03,3.604704E-01,1.038844E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.683301E-01,7.614793E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.002300E-01,8.488606E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,9.141878E+02,5.753210E-01,6.240544E+03,7.939641E+03,1.164204E-01,1.616104E+03,5.091280E-01,4.965219E+03,9.707650E+03,1.164204E-01,1.475721E+03,5.236617E-01,5.231371E+03,1.008922E+04,1.164204E-01,1.428927E+03,5.283127E-01,5.318435E+03,9.995821E+03,3.297750E-01,1.001653E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.420660E-01,7.265571E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.773194E-01,8.219507E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.938432E+02,3.402761E-01,3.213795E+03,3.654919E+03,2.468564E-02,3.426766E+02,2.844814E-01,2.581636E+03,3.755171E+03,2.468564E-02,3.129099E+02,2.967385E-01,2.717517E+03,3.922938E+03,2.468564E-02,3.029877E+02,3.006632E-01,2.761428E+03,3.923267E+03,2.825721E-01,6.183946E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.087483E-01,4.546182E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.391317E-01,5.185892E+03,2.468564E-02,0.000000E+00,0.000000E+00
