Time,PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Tot Cool Cap [W]
10:40:00,1.889518E-02,1.441492E+02,1.058196E+00,9.366891E+03,1.162004E+04,1.889518E-02,2.580711E+02,9.563969E-01,8.370513E+03,1.153149E+04,1.889518E-02,2.352867E+02,9.781890E-01,8.581748E+03,1.177925E+04,1.889518E-02,2.276919E+02,9.851864E-01,8.649953E+03,1.179367E+04,4.580949E-01,9.350607E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.384436E-01,6.891150E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.849382E-01,7.824767E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.954835E+03,1.514330E+00,1.883407E+04,2.512990E+04,5.184027E-01,7.080364E+03,1.313592E+00,1.396998E+04,3.347500E+04,5.184027E-01,6.455258E+03,1.357440E+00,1.497445E+04,3.498005E+04,5.184027E-01,6.246890E+03,1.371474E+00,1.530432E+04,3.452909E+04,6.802045E-01,2.955228E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.680093E-01,2.386776E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,8.369952E+02,5.348355E-01,5.840432E+03,7.444730E+03,1.097139E-01,1.498477E+03,4.841014E-01,4.739133E+03,9.244733E+03,1.097139E-01,1.366181E+03,4.949229E-01,4.964965E+03,9.574979E+03,1.097139E-01,1.322082E+03,4.983926E-01,5.039114E+03,9.477087E+03,3.604153E-01,1.038739E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.682765E-01,7.613769E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.001758E-01,8.487572E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.881584E+02,5.746824E-01,6.261045E+03,7.960780E+03,1.164204E-01,1.590075E+03,5.088413E-01,4.988755E+03,9.735678E+03,1.164204E-01,1.449692E+03,5.232679E-01,5.253984E+03,1.011268E+04,1.164204E-01,1.402897E+03,5.278839E-01,5.340752E+03,1.001894E+04,3.296777E-01,1.001467E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.419699E-01,7.263735E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.772235E-01,8.217676E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.883239E+02,3.396567E-01,3.213950E+03,3.655184E+03,2.468564E-02,3.371574E+02,2.841636E-01,2.584399E+03,3.761165E+03,2.468564E-02,3.073907E+02,2.963285E-01,2.719483E+03,3.925005E+03,2.468564E-02,2.974685E+02,3.002238E-01,2.763142E+03,3.925130E+03,2.824811E-01,6.182209E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.086586E-01,4.544470E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.390420E-01,5.184180E+03,2.468564E-02,0.000000E+00,0.000000E+00
10:50:00,1.889518E-02,1.399246E+02,1.058424E+00,9.373092E+03,1.162714E+04,1.889518E-02,2.538465E+02,9.568399E-01,8.378532E+03,1.154413E+04,1.889518E-02,2.310621E+02,9.785618E-01,8.589181E+03,1.178766E+04,1.889518E-02,2.234673E+02,9.855422E-01,8.657258E+03,1.180180E+04,4.579915E-01,9.348634E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.383420E-01,6.889211E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.848366E-01,7.822827E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.838930E+03,1.510220E+00,1.891440E+04,2.521142E+04,5.184027E-01,6.964459E+03,1.310425E+00,1.405845E+04,3.356849E+04,5.184027E-01,6.339353E+03,1.353951E+00,1.506016E+04,3.506756E+04,5.184027E-01,6.130985E+03,1.367895E+00,1.538926E+04,3.461562E+04,6.800722E-01,2.954976E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.678784E-01,2.386526E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,8.124653E+02,5.343113E-01,5.860431E+03,7.465721E+03,1.097139E-01,1.473947E+03,4.836714E-01,4.759925E+03,9.267901E+03,1.097139E-01,1.341651E+03,4.944595E-01,4.985481E+03,9.596728E+03,1.097139E-01,1.297552E+03,4.979189E-01,5.059551E+03,9.498681E+03,3.603650E-01,1.038643E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.682274E-01,7.612833E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.001264E-01,8.486627E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.621290E+02,5.737844E-01,6.279300E+03,7.979500E+03,1.164204E-01,1.564045E+03,5.082897E-01,5.009999E+03,9.758730E+03,1.164204E-01,1.423662E+03,5.226106E-01,5.274318E+03,1.013367E+04,1.164204E-01,1.376868E+03,5.271940E-01,5.360809E+03,1.003957E+04,3.295892E-01,1.001298E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.418824E-01,7.262065E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.771363E-01,8.216012E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.828047E+02,3.388040E-01,3.212086E+03,3.653364E+03,2.468564E-02,3.316381E+02,2.836102E-01,2.585122E+03,3.763376E+03,2.468564E-02,3.018714E+02,2.956837E-01,2.719417E+03,3.925018E+03,2.468564E-02,2.919492E+02,2.995514E-01,2.762839E+03,3.924873E+03,2.823982E-01,6.180627E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.085769E-01,4.542911E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.389604E-01,5.182622E+03,2.468564E-02,0.000000E+00,0.000000E+00
11:00:00,1.889518E-02,1.357000E+02,1.058174E+00,9.375160E+03,1.163021E+04,1.889518E-02,2.496219E+02,9.568204E-01,8.382549E+03,1.154918E+04,1.889518E-02,2.268375E+02,9.784682E-01,8.592583E+03,1.179208E+04,1.889518E-02,2.192427E+02,9.854264E-01,8.660481E+03,1.180596E+04,4.578934E-01,9.346761E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.382456E-01,6.887371E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.847402E-01,7.820988E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.723025E+03,1.504782E+00,1.898325E+04,2.528053E+04,5.184027E-01,6.848554E+03,1.305906E+00,1.413523E+04,3.364563E+04,5.184027E-01,6.223448E+03,1.349126E+00,1.513430E+04,3.514206E+04,5.184027E-01,6.015080E+03,1.362975E+00,1.546259E+04,3.468920E+04,6.799471E-01,2.954737E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.677549E-01,2.386290E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.879353E+02,5.332079E-01,5.875416E+03,7.481598E+03,1.097139E-01,1.449417E+03,4.826826E-01,4.775883E+03,9.284789E+03,1.097139E-01,1.317121E+03,4.934332E-01,5.001130E+03,9.613442E+03,1.097139E-01,1.273022E+03,4.968830E-01,5.075124E+03,9.515294E+03,3.603172E-01,1.038552E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.681809E-01,7.611945E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.000795E-01,8.485732E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.360995E+02,5.726428E-01,6.295446E+03,7.996019E+03,1.164204E-01,1.538016E+03,5.074918E-01,5.029110E+03,9.778271E+03,1.164204E-01,1.397633E+03,5.217083E-01,5.292533E+03,1.015236E+04,1.164204E-01,1.350838E+03,5.262600E-01,5.378752E+03,1.005795E+04,3.295053E-01,1.001138E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.417994E-01,7.260481E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.770538E-01,8.214436E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.772854E+02,3.377323E-01,3.208324E+03,3.649611E+03,2.468564E-02,3.261189E+02,2.828380E-01,2.583949E+03,3.762490E+03,2.468564E-02,2.963522E+02,2.948206E-01,2.717462E+03,3.923096E+03,2.468564E-02,2.864300E+02,2.986610E-01,2.760649E+03,3.922677E+03,2.823196E-01,6.179126E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.084995E-01,4.541431E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.388831E-01,5.181145E+03,2.468564E-02,0.000000E+00,0.000000E+00
11:10:00,1.889518E-02,1.328836E+02,1.057401E+00,9.371285E+03,1.162713E+04,1.889518E-02,2.468055E+02,9.563001E-01,8.380829E+03,1.154769E+04,1.889518E-02,2.240211E+02,9.778703E-01,8.590218E+03,1.179042E+04,1.889518E-02,2.164263E+02,9.848076E-01,8.657941E+03,1.180412E+04,4.578039E-01,9.345052E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.381577E-01,6.885692E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.846525E-01,7.819312E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.645755E+03,1.497988E+00,1.900171E+04,2.529717E+04,5.184027E-01,6.771284E+03,1.300021E+00,1.416155E+04,3.366887E+04,5.184027E-01,6.146178E+03,1.342947E+00,1.515810E+04,3.516322E+04,5.184027E-01,5.937810E+03,1.356710E+00,1.548565E+04,3.470966E+04,6.798333E-01,2.954520E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.676428E-01,2.386076E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.715820E+02,5.315565E-01,5.877482E+03,7.484101E+03,1.097139E-01,1.433064E+03,4.811472E-01,4.778938E+03,9.288121E+03,1.097139E-01,1.300768E+03,4.918624E-01,5.003895E+03,9.616660E+03,1.097139E-01,1.256669E+03,4.953027E-01,5.077810E+03,9.518438E+03,3.602734E-01,1.038468E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.681383E-01,7.611131E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.000366E-01,8.484914E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.187466E+02,5.712595E-01,6.300823E+03,8.001439E+03,1.164204E-01,1.520663E+03,5.064510E-01,5.037443E+03,9.786511E+03,1.164204E-01,1.380280E+03,5.205640E-01,5.299977E+03,1.015983E+04,1.164204E-01,1.333485E+03,5.250850E-01,5.385933E+03,1.006516E+04,3.294289E-01,1.000992E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.417239E-01,7.259040E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.769787E-01,8.213003E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.736060E+02,3.364471E-01,3.200875E+03,3.642084E+03,2.468564E-02,3.224394E+02,2.818539E-01,2.579104E+03,3.757463E+03,2.468564E-02,2.926727E+02,2.937460E-01,2.711835E+03,3.917372E+03,2.468564E-02,2.827505E+02,2.975595E-01,2.754790E+03,3.916707E+03,2.822480E-01,6.177758E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.084289E-01,4.540084E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.388127E-01,5.179802E+03,2.468564E-02,0.000000E+00,0.000000E+00
11:20:00,1.889518E-02,1.300672E+02,1.056139E+00,9.363171E+03,1.161995E+04,1.889518E-02,2.439891E+02,9.553117E-01,8.375061E+03,1.154284E+04,1.889518E-02,2.212047E+02,9.768007E-01,8.583773E+03,1.178493E+04,1.889518E-02,2.136099E+02,9.837162E-01,8.651310E+03,1.179846E+04,4.577193E-01,9.343436E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.380745E-01,6.884104E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.845696E-01,7.817729E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.568485E+03,1.489947E+00,1.900939E+04,2.530223E+04,5.184027E-01,6.694014E+03,1.292893E+00,1.417711E+04,3.368048E+04,5.184027E-01,6.068908E+03,1.335531E+00,1.517119E+04,3.517252E+04,5.184027E-01,5.860540E+03,1.349209E+00,1.549801E+04,3.471834E+04,6.797261E-01,2.954315E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.675373E-01,2.385875E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.552287E+02,5.294007E-01,5.875182E+03,7.481951E+03,1.097139E-01,1.416711E+03,4.791116E-01,4.777669E+03,9.286943E+03,1.097139E-01,1.284414E+03,4.897927E-01,5.002344E+03,9.615201E+03,1.097139E-01,1.240316E+03,4.932233E-01,5.076176E+03,9.516910E+03,3.602320E-01,1.038389E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.680979E-01,7.610361E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.999961E-01,8.484140E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.013937E+02,5.696603E-01,6.304330E+03,8.004953E+03,1.164204E-01,1.503310E+03,5.051955E-01,5.043919E+03,9.793026E+03,1.164204E-01,1.362927E+03,5.192051E-01,5.305565E+03,1.016541E+04,1.164204E-01,1.316132E+03,5.236962E-01,5.391262E+03,1.007048E+04,3.293566E-01,1.000854E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.416526E-01,7.257677E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.769079E-01,8.211650E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.699265E+02,3.349715E-01,3.191775E+03,3.632888E+03,2.468564E-02,3.187599E+02,2.806836E-01,2.572646E+03,3.750844E+03,2.468564E-02,2.889932E+02,2.924844E-01,2.704590E+03,3.910007E+03,2.468564E-02,2.790710E+02,2.962712E-01,2.747314E+03,3.909113E+03,2.821802E-01,6.176465E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.083622E-01,4.538810E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.387463E-01,5.178533E+03,2.468564E-02,0.000000E+00,0.000000E+00
11:30:00,1.889518E-02,1.272508E+02,1.054426E+00,9.351163E+03,1.160882E+04,1.889518E-02,2.411727E+02,9.538948E-01,8.365591E+03,1.153449E+04,1.889518E-02,2.183883E+02,9.752985E-01,8.573584E+03,1.177571E+04,1.889518E-02,2.107935E+02,9.821908E-01,8.640921E+03,1.178904E+04,4.576387E-01,9.341898E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.379953E-01,6.882592E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.844907E-01,7.816224E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.491215E+03,1.480808E+00,1.900756E+04,2.529680E+04,5.184027E-01,6.616744E+03,1.284667E+00,1.418319E+04,3.368134E+04,5.184027E-01,5.991638E+03,1.327028E+00,1.517488E+04,3.517112E+04,5.184027E-01,5.783270E+03,1.340624E+00,1.550098E+04,3.471634E+04,6.796242E-01,2.954120E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.674372E-01,2.385684E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.388754E+02,5.267986E-01,5.869018E+03,7.475624E+03,1.097139E-01,1.400357E+03,4.766410E-01,4.772638E+03,9.281651E+03,1.097139E-01,1.268061E+03,4.872825E-01,4.996981E+03,9.609541E+03,1.097139E-01,1.223962E+03,4.907031E-01,5.070727E+03,9.511176E+03,3.601926E-01,1.038314E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.680595E-01,7.609628E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.999576E-01,8.483405E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.840407E+02,5.678764E-01,6.306237E+03,8.006772E+03,1.164204E-01,1.485957E+03,5.037576E-01,5.048818E+03,9.797904E+03,1.164204E-01,1.345574E+03,5.176639E-01,5.309574E+03,1.016932E+04,1.164204E-01,1.298780E+03,5.221252E-01,5.395013E+03,1.007413E+04,3.292879E-01,1.000723E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.415847E-01,7.256381E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.768405E-01,8.210364E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.662470E+02,3.333336E-01,3.181271E+03,3.622255E+03,2.468564E-02,3.150804E+02,2.793563E-01,2.564829E+03,3.742910E+03,2.468564E-02,2.853137E+02,2.910646E-01,2.695975E+03,3.901245E+03,2.468564E-02,2.753915E+02,2.948247E-01,2.738467E+03,3.900121E+03,2.821158E-01,6.175235E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.082987E-01,4.537598E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.386831E-01,5.177327E+03,2.468564E-02,0.000000E+00,0.000000E+00
11:40:00,1.889518E-02,1.244344E+02,1.052326E+00,9.335795E+03,1.159399E+04,1.889518E-02,2.383563E+02,9.521102E-01,8.352942E+03,1.152251E+04,1.889518E-02,2.155719E+02,9.734241E-01,8.560171E+03,1.176287E+04,1.889518E-02,2.079771E+02,9.802914E-01,8.627294E+03,1.177598E+04,4.575624E-01,9.340440E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.379202E-01,6.881158E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.844161E-01,7.814798E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.413945E+03,1.470755E+00,1.899780E+04,2.528225E+04,5.184027E-01,6.539474E+03,1.275550E+00,1.418154E+04,3.367279E+04,5.184027E-01,5.914368E+03,1.317626E+00,1.517078E+04,3.516033E+04,5.184027E-01,5.706000E+03,1.331140E+00,1.549617E+04,3.470498E+04,6.795278E-01,2.953936E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.673426E-01,2.385503E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.225221E+02,5.238237E-01,5.859627E+03,7.465720E+03,1.097139E-01,1.384004E+03,4.737995E-01,4.764402E+03,9.272632E+03,1.097139E-01,1.251708E+03,4.844045E-01,4.988434E+03,9.600230E+03,1.097139E-01,1.207609E+03,4.878148E-01,5.062092E+03,9.501794E+03,3.601552E-01,1.038243E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.680231E-01,7.608932E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.999211E-01,8.482708E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.666878E+02,5.659469E-01,6.306883E+03,8.007165E+03,1.164204E-01,1.468604E+03,5.021783E-01,5.052493E+03,9.801310E+03,1.164204E-01,1.328221E+03,5.159799E-01,5.312346E+03,1.017178E+04,1.164204E-01,1.281427E+03,5.204113E-01,5.397527E+03,1.007632E+04,3.292227E-01,1.000599E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.415202E-01,7.255151E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.767768E-01,8.209147E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.625675E+02,3.315689E-01,3.169668E+03,3.610471E+03,2.468564E-02,3.114009E+02,2.779091E-01,2.555975E+03,3.733876E+03,2.468564E-02,2.816342E+02,2.895227E-01,2.686302E+03,3.891349E+03,2.468564E-02,2.717120E+02,2.932556E-01,2.728559E+03,3.889992E+03,2.820547E-01,6.174068E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.082385E-01,4.536449E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.386233E-01,5.176186E+03,2.468564E-02,0.000000E+00,0.000000E+00
11:50:00,1.889518E-02,1.216180E+02,1.049970E+00,9.318216E+03,1.157660E+04,1.889518E-02,2.355399E+02,9.500877E-01,8.338237E+03,1.150795E+04,1.889518E-02,2.127555E+02,9.713043E-01,8.544633E+03,1.174745E+04,1.889518E-02,2.051607E+02,9.781455E-01,8.611530E+03,1.176034E+04,4.574900E-01,9.339058E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.378490E-01,6.879798E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.843454E-01,7.813449E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.336675E+03,1.460097E+00,1.898283E+04,2.526143E+04,5.184027E-01,6.462204E+03,1.265837E+00,1.417474E+04,3.365757E+04,5.184027E-01,5.837098E+03,1.307630E+00,1.516153E+04,3.514297E+04,5.184027E-01,5.628730E+03,1.321061E+00,1.548621E+04,3.468708E+04,6.794365E-01,2.953762E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.672532E-01,2.385332E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.061688E+02,5.206244E-01,5.848293E+03,7.453622E+03,1.097139E-01,1.367651E+03,4.707338E-01,4.754227E+03,9.261312E+03,1.097139E-01,1.235354E+03,4.813033E-01,4.977956E+03,9.588647E+03,1.097139E-01,1.191256E+03,4.847034E-01,5.051524E+03,9.490148E+03,3.601198E-01,1.038175E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.679885E-01,7.608272E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.998866E-01,8.482049E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.493349E+02,5.639362E-01,6.306826E+03,8.006705E+03,1.164204E-01,1.451251E+03,5.005207E-01,5.055490E+03,9.803813E+03,1.164204E-01,1.310868E+03,5.142157E-01,5.314423E+03,1.017334E+04,1.164204E-01,1.264074E+03,5.186171E-01,5.399345E+03,1.007763E+04,3.291610E-01,1.000481E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.414592E-01,7.253985E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.767164E-01,8.207994E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.588880E+02,3.297370E-01,3.157483E+03,3.598055E+03,2.468564E-02,3.077214E+02,2.764003E-01,2.546589E+03,3.724212E+03,2.468564E-02,2.779547E+02,2.879162E-01,2.676070E+03,3.880814E+03,2.468564E-02,2.680325E+02,2.916216E-01,2.718089E+03,3.879221E+03,2.819968E-01,6.172963E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.081814E-01,4.535359E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.385667E-01,5.175105E+03,2.468564E-02,0.000000E+00,0.000000E+00
12:00:00,1.889518E-02,1.188016E+02,1.047461E+00,9.299312E+03,1.155750E+04,1.889518E-02,2.327235E+02,9.479220E-01,8.322292E+03,1.149163E+04,1.889518E-02,2.099391E+02,9.690371E-01,8.527815E+03,1.173027E+04,1.889518E-02,2.023443E+02,9.758510E-01,8.594477E+03,1.174293E+04,4.574214E-01,9.337748E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.377814E-01,6.878508E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.842785E-01,7.812171E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.259405E+03,1.449140E+00,1.896524E+04,2.523710E+04,5.184027E-01,6.384934E+03,1.255830E+00,1.416541E+04,3.363858E+04,5.184027E-01,5.759828E+03,1.297337E+00,1.514972E+04,3.512186E+04,5.184027E-01,5.551459E+03,1.310685E+00,1.547368E+04,3.466546E+04,6.793501E-01,2.953597E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.671687E-01,2.385171E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.898155E+02,5.172913E-01,5.835800E+03,7.440111E+03,1.097139E-01,1.351297E+03,4.675328E-01,4.742881E+03,9.248477E+03,1.097139E-01,1.219001E+03,4.780678E-01,4.966313E+03,9.575562E+03,1.097139E-01,1.174902E+03,4.814577E-01,5.039794E+03,9.477008E+03,3.600862E-01,1.038111E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.679557E-01,7.607646E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.998539E-01,8.481425E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.319819E+02,5.619025E-01,6.306570E+03,8.005912E+03,1.164204E-01,1.433898E+03,4.988419E-01,5.058304E+03,9.805954E+03,1.164204E-01,1.293515E+03,5.124275E-01,5.316293E+03,1.017452E+04,1.164204E-01,1.246721E+03,5.167988E-01,5.400953E+03,1.007855E+04,3.291024E-01,1.000369E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.414013E-01,7.252880E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.766593E-01,8.206903E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.552085E+02,3.278908E-01,3.145175E+03,3.585471E+03,2.468564E-02,3.040419E+02,2.748821E-01,2.537120E+03,3.714374E+03,2.468564E-02,2.742752E+02,2.862964E-01,2.665723E+03,3.870084E+03,2.468564E-02,2.643530E+02,2.899739E-01,2.707500E+03,3.868253E+03,2.819419E-01,6.171915E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.081273E-01,4.534326E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.385131E-01,5.174082E+03,2.468564E-02,0.000000E+00,0.000000E+00
12:10:00,1.889518E-02,1.165484E+02,1.044973E+00,9.280019E+03,1.153767E+04,1.889518E-02,2.304703E+02,9.457811E-01,8.305994E+03,1.147455E+04,1.889518E-02,2.076860E+02,9.667878E-01,8.510586E+03,1.171226E+04,1.889518E-02,2.000912E+02,9.735740E-01,8.577009E+03,1.172469E+04,4.573564E-01,9.336507E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.377174E-01,6.877286E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.842152E-01,7.810962E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.197589E+03,1.438302E+00,1.893325E+04,2.519745E+04,5.184027E-01,6.323118E+03,1.245941E+00,1.414163E+04,3.360399E+04,5.184027E-01,5.698012E+03,1.287158E+00,1.512343E+04,3.508510E+04,5.184027E-01,5.489643E+03,1.300424E+00,1.544668E+04,3.462821E+04,6.792683E-01,2.953441E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.670889E-01,2.385018E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.767328E+02,5.139453E-01,5.819923E+03,7.422935E+03,1.097139E-01,1.338215E+03,4.643143E-01,4.728112E+03,9.231848E+03,1.097139E-01,1.205918E+03,4.748161E-01,4.951259E+03,9.558690E+03,1.097139E-01,1.161820E+03,4.781964E-01,5.024656E+03,9.460092E+03,3.600544E-01,1.038050E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.679246E-01,7.607052E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.998229E-01,8.480834E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.180996E+02,5.599256E-01,6.303334E+03,8.001980E+03,1.164204E-01,1.420016E+03,4.972209E-01,5.058147E+03,9.804926E+03,1.164204E-01,1.279633E+03,5.106923E-01,5.315148E+03,1.017248E+04,1.164204E-01,1.232838E+03,5.150332E-01,5.399546E+03,1.007625E+04,3.290470E-01,1.000263E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.413465E-01,7.251833E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.766052E-01,8.205871E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.522649E+02,3.260986E-01,3.132598E+03,3.572573E+03,2.468564E-02,3.010983E+02,2.734217E-01,2.527416E+03,3.704224E+03,2.468564E-02,2.713316E+02,2.847285E-01,2.655089E+03,3.858992E+03,2.468564E-02,2.614094E+02,2.883778E-01,2.696622E+03,3.856924E+03,2.818899E-01,6.170923E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.080761E-01,4.533347E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.384624E-01,5.173113E+03,2.468564E-02,0.000000E+00,0.000000E+00
12:20:00,1.889518E-02,1.142953E+02,1.042674E+00,9.262362E+03,1.151937E+04,1.889518E-02,2.282172E+02,9.438289E-01,8.291324E+03,1.145902E+04,1.889518E-02,2.054328E+02,9.647139E-01,8.494871E+03,1.169565E+04,1.889518E-02,1.978380E+02,9.714733E-01,8.561063E+03,1.170787E+04,4.572948E-01,9.335330E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.376567E-01,6.876126E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.841552E-01,7.809817E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.135773E+03,1.428024E+00,1.890609E+04,2.516262E+04,5.184027E-01,6.261302E+03,1.236586E+00,1.412247E+04,3.357413E+04,5.184027E-01,5.636196E+03,1.277509E+00,1.510173E+04,3.505299E+04,5.184027E-01,5.427827E+03,1.290696E+00,1.542429E+04,3.459562E+04,6.791908E-01,2.953293E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.670133E-01,2.384874E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.636502E+02,5.107293E-01,5.805170E+03,7.406812E+03,1.097139E-01,1.325132E+03,4.612156E-01,4.714379E+03,9.216175E+03,1.097139E-01,1.192836E+03,4.716872E-01,4.937264E+03,9.542797E+03,1.097139E-01,1.148737E+03,4.750586E-01,5.010584E+03,9.444162E+03,3.600242E-01,1.037992E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.678951E-01,7.606488E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.997936E-01,8.480274E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.042172E+02,5.580822E-01,6.301254E+03,7.999210E+03,1.164204E-01,1.406134E+03,4.957321E-01,5.059133E+03,9.805079E+03,1.164204E-01,1.265750E+03,5.090798E-01,5.315065E+03,1.017153E+04,1.164204E-01,1.218956E+03,5.133910E-01,5.399206E+03,1.007505E+04,3.289944E-01,1.000163E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.412944E-01,7.250839E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.765540E-01,8.204893E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.493213E+02,3.244306E-01,3.121097E+03,3.560754E+03,2.468564E-02,2.981547E+02,2.720868E-01,2.518798E+03,3.695167E+03,2.468564E-02,2.683881E+02,2.832762E-01,2.645455E+03,3.848901E+03,2.468564E-02,2.584658E+02,2.868975E-01,2.686746E+03,3.846598E+03,2.818406E-01,6.169981E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.080274E-01,4.532419E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.384143E-01,5.172196E+03,2.468564E-02,0.000000E+00,0.000000E+00
12:30:00,1.889518E-02,1.120422E+02,1.041011E+00,9.250206E+03,1.150687E+04,1.889518E-02,2.259641E+02,9.424391E-01,8.281509E+03,1.144860E+04,1.889518E-02,2.031797E+02,9.632256E-01,8.484219E+03,1.168449E+04,1.889518E-02,1.955849E+02,9.699634E-01,8.550227E+03,1.169654E+04,4.572363E-01,9.334214E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.375990E-01,6.875025E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.840984E-01,7.808732E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.073957E+03,1.419239E+00,1.889185E+04,2.514185E+04,5.184027E-01,6.199486E+03,1.228614E+00,1.411527E+04,3.355787E+04,5.184027E-01,5.574380E+03,1.269256E+00,1.509211E+04,3.503453E+04,5.184027E-01,5.366011E+03,1.282373E+00,1.541407E+04,3.457674E+04,6.791174E-01,2.953153E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.669418E-01,2.384738E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.505676E+02,5.080936E-01,5.795437E+03,7.396152E+03,1.097139E-01,1.312050E+03,4.586646E-01,4.705382E+03,9.205834E+03,1.097139E-01,1.179753E+03,4.691140E-01,4.928076E+03,9.532301E+03,1.097139E-01,1.135654E+03,4.724790E-01,5.001340E+03,9.433639E+03,3.599955E-01,1.037938E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.678671E-01,7.605953E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.997658E-01,8.479743E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.903349E+02,5.565178E-01,6.301588E+03,7.998969E+03,1.164204E-01,1.392251E+03,4.944854E-01,5.062210E+03,9.807425E+03,1.164204E-01,1.251868E+03,5.077150E-01,5.317125E+03,1.017286E+04,1.164204E-01,1.205074E+03,5.119996E-01,5.401036E+03,1.007616E+04,3.289446E-01,1.000067E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.412451E-01,7.249897E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.765055E-01,8.203968E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.463777E+02,3.230215E-01,3.111836E+03,3.551231E+03,2.468564E-02,2.952111E+02,2.709764E-01,2.512124E+03,3.688109E+03,2.468564E-02,2.654445E+02,2.820534E-01,2.637808E+03,3.840875E+03,2.468564E-02,2.555222E+02,2.856497E-01,2.678882E+03,3.838361E+03,2.817939E-01,6.169089E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.079813E-01,4.531538E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.383688E-01,5.171327E+03,2.468564E-02,0.000000E+00,0.000000E+00
12:40:00,1.889518E-02,1.097891E+02,1.040360E+00,9.246812E+03,1.150197E+04,1.889518E-02,2.237110E+02,9.419486E-01,8.279472E+03,1.144474E+04,1.889518E-02,2.009266E+02,9.626716E-01,8.481649E+03,1.168006E+04,1.889518E-02,1.933318E+02,9.693969E-01,8.547550E+03,1.169201E+04,4.571808E-01,9.333155E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.375442E-01,6.873979E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.840445E-01,7.807703E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.012141E+03,1.412692E+00,1.889698E+04,2.514035E+04,5.184027E-01,6.137670E+03,1.222669E+00,1.412559E+04,3.355958E+04,5.184027E-01,5.512564E+03,1.263092E+00,1.510055E+04,3.503449E+04,5.184027E-01,5.304195E+03,1.276156E+00,1.542205E+04,3.457636E+04,6.790477E-01,2.953019E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.668741E-01,2.384608E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.374849E+02,5.064519E-01,5.794304E+03,7.393579E+03,1.097139E-01,1.298967E+03,4.570563E-01,4.704538E+03,9.203076E+03,1.097139E-01,1.166671E+03,4.674962E-01,4.927150E+03,9.529460E+03,1.097139E-01,1.122572E+03,4.708586E-01,5.000391E+03,9.430804E+03,3.599683E-01,1.037886E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.678404E-01,7.605443E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.997394E-01,8.479239E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.764525E+02,5.553572E-01,6.305418E+03,8.002098E+03,1.164204E-01,1.378369E+03,4.935696E-01,5.068151E+03,9.812545E+03,1.164204E-01,1.237986E+03,5.067050E-01,5.322255E+03,1.017715E+04,1.164204E-01,1.191191E+03,5.109690E-01,5.405988E+03,1.008028E+04,3.288973E-01,9.999771E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.411982E-01,7.249002E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.764595E-01,8.203090E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.434341E+02,3.219853E-01,3.105806E+03,3.544914E+03,2.468564E-02,2.922676E+02,2.701698E-01,2.508080E+03,3.683637E+03,2.468564E-02,2.625009E+02,2.811570E-01,2.632987E+03,3.835627E+03,2.468564E-02,2.525786E+02,2.847339E-01,2.673894E+03,3.832953E+03,2.817495E-01,6.168241E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.079374E-01,4.530701E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.383257E-01,5.170502E+03,2.468564E-02,0.000000E+00,0.000000E+00
12:50:00,1.889518E-02,1.075359E+02,1.040951E+00,9.254160E+03,1.150608E+04,1.889518E-02,2.214578E+02,9.425556E-01,8.286931E+03,1.144841E+04,1.889518E-02,1.986735E+02,9.632677E-01,8.489029E+03,1.168346E+04,1.889518E-02,1.910787E+02,9.699910E-01,8.554916E+03,1.169542E+04,4.571281E-01,9.332148E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.374922E-01,6.872985E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.839934E-01,7.806727E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.950325E+03,1.408838E+00,1.892543E+04,2.516202E+04,5.184027E-01,6.075854E+03,1.219160E+00,1.415700E+04,3.358293E+04,5.184027E-01,5.450748E+03,1.259444E+00,1.513076E+04,3.505651E+04,5.184027E-01,5.242379E+03,1.272476E+00,1.545199E+04,3.459816E+04,6.789816E-01,2.952893E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.668099E-01,2.384486E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.244023E+02,5.060768E-01,5.804129E+03,7.401108E+03,1.097139E-01,1.285884E+03,4.566535E-01,4.714121E+03,9.209678E+03,1.097139E-01,1.153588E+03,4.670989E-01,4.936781E+03,9.536075E+03,1.097139E-01,1.109489E+03,4.704631E-01,5.010039E+03,9.437474E+03,3.599425E-01,1.037836E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.678150E-01,7.604959E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.997144E-01,8.478761E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.625702E+02,5.546745E-01,6.313385E+03,8.009191E+03,1.164204E-01,1.364487E+03,4.930376E-01,5.077413E+03,9.820890E+03,1.164204E-01,1.224103E+03,5.061144E-01,5.331015E+03,1.018490E+04,1.164204E-01,1.177309E+03,5.103651E-01,5.414635E+03,1.008790E+04,3.288523E-01,9.998913E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.411536E-01,7.248151E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.764159E-01,8.202257E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.404905E+02,3.213881E-01,3.103577E+03,3.542327E+03,2.468564E-02,2.893240E+02,2.697120E-01,2.507055E+03,3.682098E+03,2.468564E-02,2.595573E+02,2.806436E-01,2.631483E+03,3.833567E+03,2.468564E-02,2.496350E+02,2.842084E-01,2.672285E+03,3.830791E+03,2.817073E-01,6.167436E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.078958E-01,4.529906E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.382847E-01,5.169720E+03,2.468564E-02,0.000000E+00,0.000000E+00
13:00:00,1.889518E-02,1.052828E+02,1.042958E+00,9.273766E+03,1.152189E+04,1.889518E-02,2.192047E+02,9.444366E-01,8.305413E+03,1.146242E+04,1.889518E-02,1.964203E+02,9.651823E-01,8.507820E+03,1.169748E+04,1.889518E-02,1.888256E+02,9.719151E-01,8.573792E+03,1.170955E+04,4.570780E-01,9.331191E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.374426E-01,6.872039E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.839448E-01,7.805799E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.888509E+03,1.407999E+00,1.897995E+04,2.521146E+04,5.184027E-01,6.014038E+03,1.218376E+00,1.421199E+04,3.363239E+04,5.184027E-01,5.388932E+03,1.258618E+00,1.518539E+04,3.510527E+04,5.184027E-01,5.180563E+03,1.271639E+00,1.550653E+04,3.464683E+04,6.789187E-01,2.952773E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.667489E-01,2.384369E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.113196E+02,5.071889E-01,5.826823E+03,7.421566E+03,1.097139E-01,1.272802E+03,4.576717E-01,4.735997E+03,9.228628E+03,1.097139E-01,1.140505E+03,4.681389E-01,4.958844E+03,9.555160E+03,1.097139E-01,1.096406E+03,4.715098E-01,5.032160E+03,9.456655E+03,3.599178E-01,1.037789E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.677909E-01,7.604498E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.996906E-01,8.478306E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.486878E+02,5.545387E-01,6.326086E+03,8.021150E+03,1.164204E-01,1.350604E+03,4.929473E-01,5.090499E+03,9.833268E+03,1.164204E-01,1.210221E+03,5.060063E-01,5.343952E+03,1.019697E+04,1.164204E-01,1.163427E+03,5.102520E-01,5.427529E+03,1.009992E+04,3.288096E-01,9.998097E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.411113E-01,7.247342E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.763745E-01,8.201466E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.375469E+02,3.212922E-01,3.105689E+03,3.544108E+03,2.468564E-02,2.863804E+02,2.696513E-01,2.509469E+03,3.684035E+03,2.468564E-02,2.566137E+02,2.805699E-01,2.633785E+03,3.835315E+03,2.468564E-02,2.466914E+02,2.841304E-01,2.674551E+03,3.832505E+03,2.816672E-01,6.166670E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.078562E-01,4.529149E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.382458E-01,5.168977E+03,2.468564E-02,0.000000E+00,0.000000E+00
13:10:00,1.889518E-02,1.038746E+02,1.046437E+00,9.305275E+03,1.155005E+04,1.889518E-02,2.177965E+02,9.476503E-01,8.334596E+03,1.148743E+04,1.889518E-02,1.950121E+02,9.684745E-01,8.537694E+03,1.172298E+04,1.889518E-02,1.874173E+02,9.752280E-01,8.603845E+03,1.173528E+04,4.570303E-01,9.330280E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.373954E-01,6.871137E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.838986E-01,7.804917E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.849874E+03,1.410264E+00,1.903817E+04,2.526707E+04,5.184027E-01,5.975403E+03,1.220422E+00,1.426828E+04,3.368647E+04,5.184027E-01,5.350297E+03,1.260707E+00,1.524208E+04,3.515926E+04,5.184027E-01,5.141928E+03,1.273740E+00,1.556332E+04,3.470088E+04,6.788588E-01,2.952659E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.666910E-01,2.384259E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.031430E+02,5.099058E-01,5.858498E+03,7.451748E+03,1.097139E-01,1.264625E+03,4.602293E-01,4.766283E+03,9.256943E+03,1.097139E-01,1.132329E+03,4.707340E-01,4.989457E+03,9.583737E+03,1.097139E-01,1.088230E+03,4.741165E-01,5.062873E+03,9.485356E+03,3.598944E-01,1.037745E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.677678E-01,7.604058E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.996679E-01,8.477874E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.400114E+02,5.549745E-01,6.338532E+03,8.033007E+03,1.164204E-01,1.341928E+03,4.933281E-01,5.102458E+03,9.844673E+03,1.164204E-01,1.201545E+03,5.064047E-01,5.356069E+03,1.020838E+04,1.164204E-01,1.154750E+03,5.106539E-01,5.439677E+03,1.011136E+04,3.287689E-01,9.997320E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.410709E-01,7.246572E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.763351E-01,8.200714E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.357072E+02,3.217204E-01,3.111236E+03,3.549393E+03,2.468564E-02,2.845406E+02,2.700187E-01,2.514487E+03,3.688669E+03,2.468564E-02,2.547739E+02,2.809578E-01,2.638982E+03,3.840022E+03,2.468564E-02,2.448517E+02,2.845223E-01,2.679782E+03,3.837251E+03,2.816290E-01,6.165941E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.078184E-01,4.528428E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.382088E-01,5.168271E+03,2.468564E-02,0.000000E+00,0.000000E+00
13:20:00,1.889518E-02,1.024664E+02,1.051403E+00,9.349648E+03,1.159259E+04,1.889518E-02,2.163883E+02,9.522112E-01,8.375452E+03,1.152571E+04,1.889518E-02,1.936039E+02,9.731667E-01,8.579688E+03,1.176240E+04,1.889518E-02,1.860091E+02,9.799508E-01,8.646106E+03,1.177500E+04,4.569848E-01,9.329412E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.373504E-01,6.870278E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.838546E-01,7.804078E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.811239E+03,1.415607E+00,1.912303E+04,2.535346E+04,5.184027E-01,5.936768E+03,1.225287E+00,1.434899E+04,3.377017E+04,5.184027E-01,5.311662E+03,1.265701E+00,1.532390E+04,3.524368E+04,5.184027E-01,5.103293E+03,1.278767E+00,1.564543E+04,3.478544E+04,6.788017E-01,2.952550E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.666359E-01,2.384153E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.949663E+02,5.142964E-01,5.904657E+03,7.497945E+03,1.097139E-01,1.256448E+03,4.643994E-01,4.810522E+03,9.301215E+03,1.097139E-01,1.124152E+03,4.749567E-01,5.034150E+03,9.628393E+03,1.097139E-01,1.080053E+03,4.783553E-01,5.107706E+03,9.530144E+03,3.598720E-01,1.037702E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.677458E-01,7.603638E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.996463E-01,8.477462E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.313349E+02,5.559960E-01,6.356048E+03,8.050426E+03,1.164204E-01,1.333251E+03,4.941929E-01,5.118612E+03,9.860742E+03,1.164204E-01,1.192868E+03,5.073278E-01,5.372730E+03,1.022490E+04,1.164204E-01,1.146074E+03,5.115884E-01,5.456437E+03,1.012797E+04,3.287302E-01,9.996580E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.410325E-01,7.245837E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.762976E-01,8.199998E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.338674E+02,3.226847E-01,3.121425E+03,3.559506E+03,2.468564E-02,2.827009E+02,2.708247E-01,2.523304E+03,3.697290E+03,2.468564E-02,2.529342E+02,2.818233E-01,2.648315E+03,3.849111E+03,2.468564E-02,2.430120E+02,2.853995E-01,2.689216E+03,3.846445E+03,2.815926E-01,6.165247E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.077824E-01,4.527742E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.381735E-01,5.167598E+03,2.468564E-02,0.000000E+00,0.000000E+00
13:30:00,1.889518E-02,1.010582E+02,1.057523E+00,9.404010E+03,1.164619E+04,1.889518E-02,2.149801E+02,9.578614E-01,8.425757E+03,1.157466E+04,1.889518E-02,1.921957E+02,9.789633E-01,8.631249E+03,1.181265E+04,1.889518E-02,1.846009E+02,9.857835E-01,8.697979E+03,1.182560E+04,4.569414E-01,9.328583E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.373075E-01,6.869458E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.838127E-01,7.803278E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.772604E+03,1.423366E+00,1.922880E+04,2.546377E+04,5.184027E-01,5.898133E+03,1.232400E+00,1.444915E+04,3.387718E+04,5.184027E-01,5.273027E+03,1.273007E+00,1.542574E+04,3.535203E+04,5.184027E-01,5.064658E+03,1.286119E+00,1.574767E+04,3.489401E+04,6.787473E-01,2.952446E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.665834E-01,2.384053E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.867897E+02,5.200497E-01,5.962610E+03,7.557101E+03,1.097139E-01,1.248272E+03,4.698953E-01,4.866233E+03,9.358506E+03,1.097139E-01,1.115975E+03,4.805140E-01,5.090392E+03,9.686133E+03,1.097139E-01,1.071876E+03,4.839313E-01,5.164111E+03,9.588016E+03,3.598507E-01,1.037661E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.677248E-01,7.603236E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.996258E-01,8.477069E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.226584E+02,5.575148E-01,6.377870E+03,8.072500E+03,1.164204E-01,1.324575E+03,4.954894E-01,5.138508E+03,9.880900E+03,1.164204E-01,1.184192E+03,5.087075E-01,5.393346E+03,1.024580E+04,1.164204E-01,1.137397E+03,5.129846E-01,5.477196E+03,1.014901E+04,3.286932E-01,9.995875E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.409958E-01,7.245137E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.762619E-01,8.199317E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.320277E+02,3.241012E-01,3.135531E+03,3.573674E+03,2.468564E-02,2.808611E+02,2.720209E-01,2.535501E+03,3.709425E+03,2.468564E-02,2.510944E+02,2.831026E-01,2.661231E+03,3.861968E+03,2.468564E-02,2.411722E+02,2.866954E-01,2.702276E+03,3.859451E+03,2.815579E-01,6.164584E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.077481E-01,4.527086E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.381400E-01,5.166957E+03,2.468564E-02,0.000000E+00,0.000000E+00
13:40:00,1.889518E-02,9.965002E+01,1.064502E+00,9.465824E+03,1.170789E+04,1.889518E-02,2.135719E+02,9.643513E-01,8.483342E+03,1.163165E+04,1.889518E-02,1.907875E+02,9.856015E-01,8.690105E+03,1.187097E+04,1.889518E-02,1.831927E+02,9.924592E-01,8.757158E+03,1.188427E+04,4.569000E-01,9.327793E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.372664E-01,6.868675E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.837728E-01,7.802515E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.733969E+03,1.432985E+00,1.935068E+04,2.559226E+04,5.184027E-01,5.859498E+03,1.241311E+00,1.456490E+04,3.400259E+04,5.184027E-01,5.234392E+03,1.282127E+00,1.554329E+04,3.547885E+04,5.184027E-01,5.026023E+03,1.295290E+00,1.586565E+04,3.502102E+04,6.786953E-01,2.952347E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.665333E-01,2.383958E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.786130E+02,5.268524E-01,6.029648E+03,7.626158E+03,1.097139E-01,1.240095E+03,4.764255E-01,4.930897E+03,9.425829E+03,1.097139E-01,1.107799E+03,4.871092E-01,5.155618E+03,9.753925E+03,1.097139E-01,1.063700E+03,4.905462E-01,5.229508E+03,9.655929E+03,3.598302E-01,1.037622E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.677047E-01,7.602852E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.996061E-01,8.476694E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.139820E+02,5.594534E-01,6.403327E+03,8.098477E+03,1.164204E-01,1.315898E+03,4.971775E-01,5.161800E+03,9.904758E+03,1.164204E-01,1.175515E+03,5.104845E-01,5.417404E+03,1.027046E+04,1.164204E-01,1.128721E+03,5.147804E-01,5.501418E+03,1.017383E+04,3.286579E-01,9.995201E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.409607E-01,7.244468E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.762279E-01,8.198667E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.301879E+02,3.258984E-01,3.152933E+03,3.591246E+03,2.468564E-02,2.790214E+02,2.735718E-01,2.550770E+03,3.724754E+03,2.468564E-02,2.492547E+02,2.847419E-01,2.677265E+03,3.878086E+03,2.468564E-02,2.393325E+02,2.883533E-01,2.718471E+03,3.875735E+03,2.815248E-01,6.163951E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.077153E-01,4.526460E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.381080E-01,5.166346E+03,2.468564E-02,0.000000E+00,0.000000E+00
13:50:00,1.889518E-02,9.824182E+01,1.072133E+00,9.533279E+03,1.177566E+04,1.889518E-02,2.121637E+02,9.715086E-01,8.546713E+03,1.169494E+04,1.889518E-02,1.893793E+02,9.928904E-01,8.754600E+03,1.193542E+04,1.889518E-02,1.817845E+02,9.997849E-01,8.821971E+03,1.194906E+04,4.568604E-01,9.327037E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.372272E-01,6.867926E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.837347E-01,7.801787E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.695334E+03,1.444062E+00,1.948518E+04,2.573489E+04,5.184027E-01,5.820863E+03,1.251677E+00,1.469324E+04,3.414266E+04,5.184027E-01,5.195757E+03,1.292695E+00,1.567337E+04,3.562022E+04,5.184027E-01,4.987388E+03,1.305909E+00,1.599617E+04,3.516255E+04,6.786456E-01,2.952252E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.664855E-01,2.383866E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.704364E+02,5.344693E-01,6.103736E+03,7.702877E+03,1.097139E-01,1.231918E+03,4.837693E-01,5.002606E+03,9.500994E+03,1.097139E-01,1.099622E+03,4.945179E-01,5.227888E+03,9.829553E+03,1.097139E-01,1.055523E+03,4.979747E-01,5.301950E+03,9.731669E+03,3.598107E-01,1.037585E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.676854E-01,7.602485E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.995873E-01,8.476335E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.053055E+02,5.617542E-01,6.431922E+03,8.127807E+03,1.164204E-01,1.307222E+03,4.992236E-01,5.188194E+03,9.931991E+03,1.164204E-01,1.166839E+03,5.126131E-01,5.444509E+03,1.029842E+04,1.164204E-01,1.120044E+03,5.169284E-01,5.528689E+03,1.020195E+04,3.286242E-01,9.994557E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.409272E-01,7.243828E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.761954E-01,8.198047E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.283482E+02,3.280241E-01,3.173181E+03,3.611750E+03,2.468564E-02,2.771816E+02,2.754481E-01,2.568858E+03,3.743017E+03,2.468564E-02,2.474149E+02,2.867003E-01,2.696063E+03,3.897078E+03,2.468564E-02,2.374927E+02,2.903306E-01,2.737433E+03,3.894895E+03,2.814931E-01,6.163346E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.076840E-01,4.525862E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.380774E-01,5.165763E+03,2.468564E-02,0.000000E+00,0.000000E+00
14:00:00,1.889518E-02,9.683362E+01,1.080216E+00,9.604652E+03,1.184771E+04,1.889518E-02,2.107555E+02,9.791412E-01,8.614212E+03,1.176278E+04,1.889518E-02,1.879711E+02,1.000645E+00,8.823132E+03,1.200433E+04,1.889518E-02,1.803763E+02,1.007574E+00,8.890799E+03,1.201830E+04,4.568225E-01,9.326313E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.371896E-01,6.867208E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.836982E-01,7.801091E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.656699E+03,1.456227E+00,1.962910E+04,2.588810E+04,5.184027E-01,5.782228E+03,1.263171E+00,1.483136E+04,3.429412E+04,5.184027E-01,5.157122E+03,1.304366E+00,1.581301E+04,3.577263E+04,5.184027E-01,4.948753E+03,1.317628E+00,1.613623E+04,3.531509E+04,6.785981E-01,2.952161E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.664399E-01,2.383779E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.622597E+02,5.426719E-01,6.182896E+03,7.785144E+03,1.097139E-01,1.223742E+03,4.917094E-01,5.079480E+03,9.581940E+03,1.097139E-01,1.091445E+03,5.025202E-01,5.305299E+03,9.910930E+03,1.097139E-01,1.047347E+03,5.059959E-01,5.379526E+03,9.813142E+03,3.597920E-01,1.037549E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.676670E-01,7.602133E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.995694E-01,8.475992E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,5.966290E+02,5.643485E-01,6.463059E+03,8.159877E+03,1.164204E-01,1.298546E+03,5.015737E-01,5.217223E+03,9.962122E+03,1.164204E-01,1.158162E+03,5.150340E-01,5.474145E+03,1.032916E+04,1.164204E-01,1.111368E+03,5.193682E-01,5.558488E+03,1.023284E+04,3.285919E-01,9.993941E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.408952E-01,7.243216E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.761644E-01,8.197454E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.265084E+02,3.304152E-01,3.195727E+03,3.634626E+03,2.468564E-02,2.753419E+02,2.776042E-01,2.589370E+03,3.763817E+03,2.468564E-02,2.455752E+02,2.889236E-01,2.717155E+03,3.918462E+03,2.468564E-02,2.356530E+02,2.925723E-01,2.758685E+03,3.916439E+03,2.814628E-01,6.162767E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.076540E-01,4.525289E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.380482E-01,5.165205E+03,2.468564E-02,0.000000E+00,0.000000E+00
