Time,PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Tot Cool Cap [W]
14:10:00,1.889518E-02,9.683362E+01,1.088565E+00,9.676924E+03,1.192088E+04,1.889518E-02,2.107555E+02,9.870721E-01,8.682883E+03,1.183205E+04,1.889518E-02,1.879711E+02,1.008686E+00,8.892744E+03,1.207458E+04,1.889518E-02,1.803763E+02,1.015647E+00,8.960685E+03,1.208884E+04,4.567862E-01,9.325620E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.371536E-01,6.866521E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.836633E-01,7.800426E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.656699E+03,1.469157E+00,1.974102E+04,2.600918E+04,5.184027E-01,5.782228E+03,1.275478E+00,1.493788E+04,3.441385E+04,5.184027E-01,5.157122E+03,1.316831E+00,1.592089E+04,3.589312E+04,5.184027E-01,4.948753E+03,1.330139E+00,1.624450E+04,3.543565E+04,6.785525E-01,2.952074E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.663962E-01,2.383696E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.622597E+02,5.512455E-01,6.257095E+03,7.862579E+03,1.097139E-01,1.223742E+03,5.000389E-01,5.151550E+03,9.658266E+03,1.097139E-01,1.091445E+03,5.109073E-01,5.377867E+03,9.987647E+03,1.097139E-01,1.047347E+03,5.144005E-01,5.452247E+03,9.889937E+03,3.597740E-01,1.037515E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.676493E-01,7.601795E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.995522E-01,8.475664E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,5.966290E+02,5.671762E-01,6.487540E+03,8.185254E+03,1.164204E-01,1.298546E+03,5.041662E-01,5.239676E+03,9.985640E+03,1.164204E-01,1.158162E+03,5.176919E-01,5.497158E+03,1.035323E+04,1.164204E-01,1.111368E+03,5.220440E-01,5.581655E+03,1.025705E+04,3.285610E-01,9.993351E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.408645E-01,7.242630E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.761347E-01,8.196887E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.265084E+02,3.330201E-01,3.218285E+03,3.657538E+03,2.468564E-02,2.753419E+02,2.799826E-01,2.609967E+03,3.784744E+03,2.468564E-02,2.455752E+02,2.913649E-01,2.738296E+03,3.939935E+03,2.468564E-02,2.356530E+02,2.950310E-01,2.779975E+03,3.938064E+03,2.814338E-01,6.162213E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.076253E-01,4.524741E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.380203E-01,5.164671E+03,2.468564E-02,0.000000E+00,0.000000E+00
14:20:00,1.889518E-02,9.683362E+01,1.096997E+00,9.749921E+03,1.199540E+04,1.889518E-02,2.107555E+02,9.951277E-01,8.752631E+03,1.190326E+04,1.889518E-02,1.879711E+02,1.016839E+00,8.963321E+03,1.214666E+04,1.889518E-02,1.803763E+02,1.023828E+00,9.031506E+03,1.216117E+04,4.567514E-01,9.324956E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.371191E-01,6.865862E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.836300E-01,7.799788E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.656699E+03,1.482385E+00,1.985552E+04,2.613343E+04,5.184027E-01,5.782228E+03,1.288149E+00,1.504755E+04,3.453753E+04,5.184027E-01,5.157122E+03,1.329640E+00,1.603174E+04,3.601737E+04,5.184027E-01,4.948753E+03,1.342987E+00,1.635570E+04,3.555992E+04,6.785088E-01,2.951990E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.663544E-01,2.383616E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.622597E+02,5.599826E-01,6.332711E+03,7.941823E+03,1.097139E-01,1.223742E+03,5.085554E-01,5.225243E+03,9.736745E+03,1.097139E-01,1.091445E+03,5.194755E-01,5.452007E+03,1.006647E+04,1.097139E-01,1.047347E+03,5.229845E-01,5.526524E+03,9.968814E+03,3.597568E-01,1.037482E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.676323E-01,7.601470E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.995357E-01,8.475349E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,5.966290E+02,5.701610E-01,6.513382E+03,8.212201E+03,1.164204E-01,1.298546E+03,5.069326E-01,5.263633E+03,1.001097E+04,1.164204E-01,1.158162E+03,5.205164E-01,5.521613E+03,1.037904E+04,1.164204E-01,1.111368E+03,5.248848E-01,5.606251E+03,1.028298E+04,3.285314E-01,9.992785E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.408350E-01,7.242068E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.761063E-01,8.196344E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.265084E+02,3.357682E-01,3.242083E+03,3.681759E+03,2.468564E-02,2.753419E+02,2.825207E-01,2.631947E+03,3.807178E+03,2.468564E-02,2.455752E+02,2.939591E-01,2.760760E+03,3.962854E+03,2.468564E-02,2.356530E+02,2.976409E-01,2.802576E+03,3.961116E+03,2.814059E-01,6.161681E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.075977E-01,4.524214E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.379935E-01,5.164160E+03,2.468564E-02,0.000000E+00,0.000000E+00
14:30:00,1.889518E-02,9.683362E+01,1.105380E+00,9.822485E+03,1.207003E+04,1.889518E-02,2.107555E+02,1.003176E+00,8.822319E+03,1.197518E+04,1.889518E-02,1.879711E+02,1.024972E+00,9.033730E+03,1.221933E+04,1.889518E-02,1.803763E+02,1.031986E+00,9.102129E+03,1.223405E+04,4.567180E-01,9.324318E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.370860E-01,6.865229E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.835980E-01,7.799177E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.656699E+03,1.495557E+00,1.996954E+04,2.625791E+04,5.184027E-01,5.782228E+03,1.300838E+00,1.515738E+04,3.466228E+04,5.184027E-01,5.157122E+03,1.342444E+00,1.614256E+04,3.614249E+04,5.184027E-01,4.948753E+03,1.355824E+00,1.646681E+04,3.568500E+04,6.784668E-01,2.951910E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.663143E-01,2.383539E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.622597E+02,5.687139E-01,6.408281E+03,8.021291E+03,1.097139E-01,1.223742E+03,5.170923E-01,5.299115E+03,9.815779E+03,1.097139E-01,1.091445E+03,5.280577E-01,5.526271E+03,1.014579E+04,1.097139E-01,1.047347E+03,5.315805E-01,5.600909E+03,1.004817E+04,3.597403E-01,1.037450E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.676159E-01,7.601158E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.995199E-01,8.475047E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,5.966290E+02,5.732408E-01,6.540048E+03,8.240149E+03,1.164204E-01,1.298546E+03,5.098137E-01,5.288582E+03,1.003756E+04,1.164204E-01,1.158162E+03,5.234485E-01,5.547000E+03,1.040604E+04,1.164204E-01,1.111368E+03,5.278314E-01,5.631763E+03,1.031008E+04,3.285029E-01,9.992242E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.408068E-01,7.241528E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.760790E-01,8.195824E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.265084E+02,3.386029E-01,3.266632E+03,3.706797E+03,2.468564E-02,2.753419E+02,2.851645E-01,2.654843E+03,3.830651E+03,2.468564E-02,2.455752E+02,2.966521E-01,2.784080E+03,3.986751E+03,2.468564E-02,2.356530E+02,3.003480E-01,2.826018E+03,3.985129E+03,2.813792E-01,6.161171E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.075713E-01,4.523709E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.379678E-01,5.163671E+03,2.468564E-02,0.000000E+00,0.000000E+00
14:40:00,1.889518E-02,9.683362E+01,1.113580E+00,9.893482E+03,1.214329E+04,1.889518E-02,2.107555E+02,1.011088E+00,8.890823E+03,1.204620E+04,1.889518E-02,1.879711E+02,1.032955E+00,9.102848E+03,1.229098E+04,1.889518E-02,1.803763E+02,1.039990E+00,9.171430E+03,1.230587E+04,4.566860E-01,9.323706E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.370541E-01,6.864621E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.835672E-01,7.798591E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.656699E+03,1.508402E+00,2.008072E+04,2.637996E+04,5.184027E-01,5.782228E+03,1.313277E+00,1.526505E+04,3.478533E+04,5.184027E-01,5.157122E+03,1.354976E+00,1.625103E+04,3.626575E+04,5.184027E-01,4.948753E+03,1.368384E+00,1.657552E+04,3.580816E+04,6.784264E-01,2.951833E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.662758E-01,2.383466E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.622597E+02,5.772796E-01,6.482419E+03,8.099377E+03,1.097139E-01,1.223742E+03,5.254905E-01,5.371791E+03,9.893689E+03,1.097139E-01,1.091445E+03,5.364947E-01,5.599282E+03,1.022393E+04,1.097139E-01,1.047347E+03,5.400294E-01,5.674023E+03,1.012632E+04,3.597244E-01,1.037420E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.676002E-01,7.600858E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.995047E-01,8.474757E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,5.966290E+02,5.763524E-01,6.566988E+03,8.268469E+03,1.164204E-01,1.298546E+03,5.127479E-01,5.313990E+03,1.006473E+04,1.164204E-01,1.158162E+03,5.264266E-01,5.572786E+03,1.043357E+04,1.164204E-01,1.111368E+03,5.308223E-01,5.657660E+03,1.033769E+04,3.284756E-01,9.991721E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.407796E-01,7.241010E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.760529E-01,8.195325E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.265084E+02,3.414658E-01,3.291424E+03,3.732125E+03,2.468564E-02,2.753419E+02,2.878574E-01,2.678163E+03,3.854635E+03,2.468564E-02,2.455752E+02,2.993875E-01,2.807768E+03,4.011099E+03,2.468564E-02,2.356530E+02,3.030957E-01,2.849813E+03,4.009576E+03,2.813535E-01,6.160680E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.075458E-01,4.523224E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.379432E-01,5.163201E+03,2.468564E-02,0.000000E+00,0.000000E+00
14:50:00,1.889518E-02,9.683362E+01,1.121499E+00,9.962035E+03,1.221409E+04,1.889518E-02,2.107555E+02,1.018761E+00,8.957257E+03,1.211516E+04,1.889518E-02,1.879711E+02,1.040688E+00,9.169796E+03,1.236046E+04,1.889518E-02,1.803763E+02,1.047741E+00,9.238531E+03,1.237549E+04,4.566551E-01,9.323117E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.370235E-01,6.864036E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.835378E-01,7.798028E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.656699E+03,1.520728E+00,2.018742E+04,2.649727E+04,5.184027E-01,5.782228E+03,1.325270E+00,1.536886E+04,3.490419E+04,5.184027E-01,5.157122E+03,1.367043E+00,1.635548E+04,3.638466E+04,5.184027E-01,4.948753E+03,1.380473E+00,1.668015E+04,3.592692E+04,6.783876E-01,2.951759E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.662388E-01,2.383395E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.622597E+02,5.855514E-01,6.554016E+03,8.174843E+03,1.097139E-01,1.223742E+03,5.336213E-01,5.442155E+03,9.969182E+03,1.097139E-01,1.091445E+03,5.446581E-01,5.669927E+03,1.029961E+04,1.097139E-01,1.047347E+03,5.482026E-01,5.744754E+03,1.020200E+04,3.597090E-01,1.037391E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.675851E-01,7.600568E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.994901E-01,8.474478E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,5.966290E+02,5.794460E-01,6.593774E+03,8.296670E+03,1.164204E-01,1.298546E+03,5.156860E-01,5.339431E+03,1.009200E+04,1.164204E-01,1.158162E+03,5.294021E-01,5.598549E+03,1.046112E+04,1.164204E-01,1.111368E+03,5.338088E-01,5.683518E+03,1.036531E+04,3.284494E-01,9.991219E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.407535E-01,7.240511E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.760278E-01,8.194846E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.265084E+02,3.443116E-01,3.316068E+03,3.757327E+03,2.468564E-02,2.753419E+02,2.905544E-01,2.701518E+03,3.878698E+03,2.468564E-02,2.455752E+02,3.021206E-01,2.831435E+03,4.035471E+03,2.468564E-02,2.356530E+02,3.058395E-01,2.873572E+03,4.034029E+03,2.813288E-01,6.160209E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.075214E-01,4.522758E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.379196E-01,5.162749E+03,2.468564E-02,0.000000E+00,0.000000E+00
15:00:00,1.889518E-02,9.683362E+01,1.129033E+00,1.002727E+04,1.228145E+04,1.889518E-02,2.107555E+02,1.026093E+00,9.020736E+03,1.218102E+04,1.889518E-02,1.879711E+02,1.048068E+00,9.233694E+03,1.242676E+04,1.889518E-02,1.803763E+02,1.055136E+00,9.302555E+03,1.244189E+04,4.566254E-01,9.322550E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.369940E-01,6.863473E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.835094E-01,7.797486E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.656699E+03,1.532367E+00,2.028817E+04,2.660783E+04,5.184027E-01,5.782228E+03,1.336648E+00,1.546734E+04,3.501663E+04,5.184027E-01,5.157122E+03,1.378475E+00,1.645443E+04,3.649700E+04,5.184027E-01,4.948753E+03,1.391922E+00,1.677925E+04,3.603910E+04,6.783502E-01,2.951688E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.662033E-01,2.383327E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.622597E+02,5.934081E-01,6.622021E+03,8.246542E+03,1.097139E-01,1.223742E+03,5.413627E-01,5.509151E+03,1.004107E+04,1.097139E-01,1.091445E+03,5.524259E-01,5.737153E+03,1.037163E+04,1.097139E-01,1.047347E+03,5.559783E-01,5.812049E+03,1.027401E+04,3.596943E-01,1.037363E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.675705E-01,7.600290E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.994760E-01,8.474210E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,5.966290E+02,5.824702E-01,6.619959E+03,8.324250E+03,1.164204E-01,1.298546E+03,5.185766E-01,5.364460E+03,1.011883E+04,1.164204E-01,1.158162E+03,5.323237E-01,5.623846E+03,1.048819E+04,1.164204E-01,1.111368E+03,5.367396E-01,5.708895E+03,1.039243E+04,3.284241E-01,9.990737E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.407284E-01,7.240032E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.760037E-01,8.194386E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.265084E+02,3.470927E-01,3.340153E+03,3.781967E+03,2.468564E-02,2.753419E+02,2.932080E-01,2.724497E+03,3.902388E+03,2.468564E-02,2.455752E+02,3.048043E-01,2.854676E+03,4.059416E+03,2.468564E-02,2.356530E+02,3.085321E-01,2.896889E+03,4.058040E+03,2.813050E-01,6.159755E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.074979E-01,4.522308E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.378968E-01,5.162315E+03,2.468564E-02,0.000000E+00,0.000000E+00
15:10:00,1.889518E-02,9.852346E+01,1.136082E+00,1.008661E+04,1.234270E+04,1.889518E-02,2.124454E+02,1.032979E+00,9.078672E+03,1.224110E+04,1.889518E-02,1.896610E+02,1.054993E+00,9.291958E+03,1.248717E+04,1.889518E-02,1.820662E+02,1.062072E+00,9.360917E+03,1.250239E+04,4.565968E-01,9.322004E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.369656E-01,6.862931E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.834822E-01,7.796966E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.703061E+03,1.543129E+00,2.033497E+04,2.666219E+04,5.184027E-01,5.828590E+03,1.347218E+00,1.551248E+04,3.507270E+04,5.184027E-01,5.203484E+03,1.389082E+00,1.649988E+04,3.655285E+04,5.184027E-01,4.995115E+03,1.402540E+00,1.682480E+04,3.609479E+04,6.783142E-01,2.951619E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.661690E-01,2.383262E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.720717E+02,6.007420E-01,6.675692E+03,8.303455E+03,1.097139E-01,1.233554E+03,5.486054E-01,5.562022E+03,1.009826E+04,1.097139E-01,1.101257E+03,5.596897E-01,5.790205E+03,1.042892E+04,1.097139E-01,1.057158E+03,5.632482E-01,5.865155E+03,1.033127E+04,3.596801E-01,1.037335E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.675564E-01,7.600021E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.994625E-01,8.473951E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.070408E+02,5.853672E-01,6.634632E+03,8.340015E+03,1.164204E-01,1.308957E+03,5.213623E-01,5.378169E+03,1.013398E+04,1.164204E-01,1.168574E+03,5.351344E-01,5.637771E+03,1.050351E+04,1.164204E-01,1.121780E+03,5.395577E-01,5.722884E+03,1.040779E+04,3.283998E-01,9.990272E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.407042E-01,7.239570E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.759805E-01,8.193943E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.287161E+02,3.497578E-01,3.361025E+03,3.803320E+03,2.468564E-02,2.775496E+02,2.957671E-01,2.744451E+03,3.922966E+03,2.468564E-02,2.477829E+02,3.073876E-01,2.874839E+03,4.080197E+03,2.468564E-02,2.378607E+02,3.111225E-01,2.917114E+03,4.078873E+03,2.812821E-01,6.159318E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.074752E-01,4.521876E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.378750E-01,5.161898E+03,2.468564E-02,0.000000E+00,0.000000E+00
15:20:00,1.889518E-02,1.002133E+02,1.142590E+00,1.014126E+04,1.239971E+04,1.889518E-02,2.141352E+02,1.039361E+00,9.132237E+03,1.229748E+04,1.889518E-02,1.913508E+02,1.061403E+00,9.345771E+03,1.254381E+04,1.889518E-02,1.837560E+02,1.068491E+00,9.414802E+03,1.255908E+04,4.565693E-01,9.321478E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.369382E-01,6.862408E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.834559E-01,7.796465E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.749423E+03,1.553063E+00,2.037462E+04,2.670913E+04,5.184027E-01,5.874952E+03,1.357019E+00,1.555096E+04,3.512167E+04,5.184027E-01,5.249846E+03,1.398905E+00,1.653855E+04,3.660154E+04,5.184027E-01,5.041477E+03,1.412370E+00,1.686352E+04,3.614328E+04,6.782794E-01,2.951552E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.661361E-01,2.383199E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.818837E+02,6.074774E-01,6.724183E+03,8.355188E+03,1.097139E-01,1.243366E+03,5.552716E-01,5.609906E+03,1.015048E+04,1.097139E-01,1.111069E+03,5.663720E-01,5.838228E+03,1.048120E+04,1.097139E-01,1.066970E+03,5.699349E-01,5.913216E+03,1.038352E+04,3.596663E-01,1.037309E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.675428E-01,7.599762E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.994494E-01,8.473702E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.174526E+02,5.881064E-01,6.647938E+03,8.354501E+03,1.164204E-01,1.319369E+03,5.240103E-01,5.390687E+03,1.014808E+04,1.164204E-01,1.178986E+03,5.378020E-01,5.650457E+03,1.051774E+04,1.164204E-01,1.132191E+03,5.422312E-01,5.735620E+03,1.042204E+04,3.283763E-01,9.989824E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.406809E-01,7.239124E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.759581E-01,8.193516E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.309238E+02,3.522788E-01,3.380650E+03,3.823443E+03,2.468564E-02,2.797573E+02,2.982018E-01,2.763327E+03,3.942525E+03,2.468564E-02,2.499906E+02,3.098413E-01,2.893879E+03,4.099916E+03,2.468564E-02,2.400684E+02,3.135817E-01,2.936203E+03,4.098627E+03,2.812601E-01,6.158897E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.074534E-01,4.521459E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.378539E-01,5.161496E+03,2.468564E-02,0.000000E+00,0.000000E+00
15:30:00,1.889518E-02,1.019031E+02,1.148502E+00,1.019076E+04,1.245184E+04,1.889518E-02,2.158250E+02,1.045182E+00,9.180949E+03,1.234945E+04,1.889518E-02,1.930407E+02,1.067245E+00,9.394657E+03,1.259595E+04,1.889518E-02,1.854459E+02,1.074338E+00,9.463739E+03,1.261123E+04,4.565427E-01,9.320970E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.369118E-01,6.861903E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.834306E-01,7.795982E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.795785E+03,1.562175E+00,2.040714E+04,2.674861E+04,5.184027E-01,5.921314E+03,1.366048E+00,1.558275E+04,3.516349E+04,5.184027E-01,5.296208E+03,1.407943E+00,1.657042E+04,3.664299E+04,5.184027E-01,5.087839E+03,1.421410E+00,1.689542E+04,3.618452E+04,6.782459E-01,2.951488E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.661043E-01,2.383138E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,5.916957E+02,6.135518E-01,6.766954E+03,8.401092E+03,1.097139E-01,1.253178E+03,5.612971E-01,5.652246E+03,1.019705E+04,1.097139E-01,1.120881E+03,5.724090E-01,5.880668E+03,1.052780E+04,1.097139E-01,1.076782E+03,5.759750E-01,5.955683E+03,1.043006E+04,3.596531E-01,1.037284E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.675297E-01,7.599511E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.994368E-01,8.473462E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.278643E+02,5.906657E-01,6.659686E+03,8.367452E+03,1.164204E-01,1.329781E+03,5.264970E-01,5.401807E+03,1.016084E+04,1.164204E-01,1.189398E+03,5.403033E-01,5.661703E+03,1.053059E+04,1.164204E-01,1.142603E+03,5.447369E-01,5.746904E+03,1.043490E+04,3.283536E-01,9.989392E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.406584E-01,7.238695E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.759366E-01,8.193105E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.331315E+02,3.546359E-01,3.398855E+03,3.842157E+03,2.468564E-02,2.819650E+02,3.004905E-01,2.780939E+03,3.960874E+03,2.468564E-02,2.521983E+02,3.121442E-01,2.911614E+03,4.118382E+03,2.468564E-02,2.422761E+02,3.158889E-01,2.953974E+03,4.117114E+03,2.812388E-01,6.158490E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.074323E-01,4.521057E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.378336E-01,5.161108E+03,2.468564E-02,0.000000E+00,0.000000E+00
15:40:00,1.889518E-02,1.035930E+02,1.153763E+00,1.023463E+04,1.249818E+04,1.889518E-02,2.175149E+02,1.050383E+00,9.224296E+03,1.239592E+04,1.889518E-02,1.947305E+02,1.072458E+00,9.438110E+03,1.264252E+04,1.889518E-02,1.871357E+02,1.079555E+00,9.507221E+03,1.265779E+04,4.565170E-01,9.320480E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.368863E-01,6.861416E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.834062E-01,7.795516E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.842147E+03,1.570389E+00,2.043188E+04,2.677960E+04,5.184027E-01,5.967676E+03,1.374226E+00,1.560718E+04,3.519698E+04,5.184027E-01,5.342570E+03,1.416117E+00,1.659482E+04,3.667604E+04,5.184027E-01,5.134201E+03,1.429584E+00,1.691981E+04,3.621737E+04,6.782134E-01,2.951426E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.660737E-01,2.383080E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.015076E+02,6.189024E-01,6.803462E+03,8.440433E+03,1.097139E-01,1.262990E+03,5.666176E-01,5.688486E+03,1.023713E+04,1.097139E-01,1.130693E+03,5.777367E-01,5.916970E+03,1.056788E+04,1.097139E-01,1.086594E+03,5.813045E-01,5.992001E+03,1.047009E+04,3.596403E-01,1.037259E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.675170E-01,7.599269E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.994247E-01,8.473230E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.382761E+02,5.930192E-01,6.669653E+03,8.378520E+03,1.164204E-01,1.340193E+03,5.287952E-01,5.411295E+03,1.017185E+04,1.164204E-01,1.199809E+03,5.426117E-01,5.671279E+03,1.054166E+04,1.164204E-01,1.153015E+03,5.470482E-01,5.756506E+03,1.044596E+04,3.283318E-01,9.988974E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.406366E-01,7.238280E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.759159E-01,8.192709E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.353392E+02,3.568051E-01,3.415433E+03,3.859217E+03,2.468564E-02,2.841727E+02,3.026083E-01,2.797071E+03,3.977723E+03,2.468564E-02,2.544060E+02,3.142718E-01,2.927831E+03,4.135309E+03,2.468564E-02,2.444837E+02,3.180194E-01,2.970216E+03,4.134050E+03,2.812182E-01,6.158097E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.074120E-01,4.520669E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.378141E-01,5.160735E+03,2.468564E-02,0.000000E+00,0.000000E+00
15:50:00,1.889518E-02,1.052828E+02,1.158327E+00,1.027246E+04,1.253822E+04,1.889518E-02,2.192047E+02,1.054916E+00,9.261856E+03,1.243630E+04,1.889518E-02,1.964203E+02,1.076996E+00,9.475714E+03,1.268294E+04,1.889518E-02,1.888256E+02,1.084094E+00,9.544835E+03,1.269818E+04,4.564922E-01,9.320007E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.368616E-01,6.860945E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.833827E-01,7.795067E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.888509E+03,1.577600E+00,2.044795E+04,2.680109E+04,5.184027E-01,6.014038E+03,1.381446E+00,1.562331E+04,3.522101E+04,5.184027E-01,5.388932E+03,1.423323E+00,1.661083E+04,3.669959E+04,5.184027E-01,5.180563E+03,1.436786E+00,1.693579E+04,3.624068E+04,6.781821E-01,2.951367E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.660441E-01,2.383023E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.113196E+02,6.234763E-01,6.833247E+03,8.472729E+03,1.097139E-01,1.272802E+03,5.711790E-01,5.718158E+03,1.027021E+04,1.097139E-01,1.140505E+03,5.823011E-01,5.946669E+03,1.060093E+04,1.097139E-01,1.096406E+03,5.858695E-01,6.021704E+03,1.050309E+04,3.596279E-01,1.037236E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.675047E-01,7.599035E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.994130E-01,8.473006E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.486878E+02,5.951470E-01,6.677666E+03,8.387512E+03,1.164204E-01,1.350604E+03,5.308839E-01,5.418969E+03,1.018089E+04,1.164204E-01,1.210221E+03,5.447064E-01,5.679005E+03,1.055071E+04,1.164204E-01,1.163427E+03,5.491447E-01,5.764247E+03,1.045500E+04,3.283107E-01,9.988571E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.406157E-01,7.237880E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.758958E-01,8.192327E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.375469E+02,3.587683E-01,3.430226E+03,3.874448E+03,2.468564E-02,2.863804E+02,3.045358E-01,2.811555E+03,3.992867E+03,2.468564E-02,2.566137E+02,3.162052E-01,2.942365E+03,4.150496E+03,2.468564E-02,2.466914E+02,3.199544E-01,2.984765E+03,4.149236E+03,2.811983E-01,6.157718E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.073924E-01,4.520294E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.377952E-01,5.160374E+03,2.468564E-02,0.000000E+00,0.000000E+00
16:00:00,1.889518E-02,1.069727E+02,1.162146E+00,1.030384E+04,1.257154E+04,1.889518E-02,2.208946E+02,1.058731E+00,9.293210E+03,1.247013E+04,1.889518E-02,1.981102E+02,1.080810E+00,9.507053E+03,1.271675E+04,1.889518E-02,1.905154E+02,1.087907E+00,9.576166E+03,1.273194E+04,4.564683E-01,9.319549E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.368378E-01,6.860490E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.833600E-01,7.794633E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.934871E+03,1.583680E+00,2.045422E+04,2.681191E+04,5.184027E-01,6.060400E+03,1.387579E+00,1.563004E+04,3.523437E+04,5.184027E-01,5.435294E+03,1.429431E+00,1.661734E+04,3.671242E+04,5.184027E-01,5.226925E+03,1.442886E+00,1.694224E+04,3.625329E+04,6.781517E-01,2.951309E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.660155E-01,2.382969E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.211316E+02,6.272218E-01,6.855863E+03,8.497507E+03,1.097139E-01,1.282614E+03,5.749285E-01,5.740805E+03,1.029581E+04,1.097139E-01,1.150317E+03,5.860498E-01,5.969309E+03,1.062648E+04,1.097139E-01,1.106218E+03,5.896175E-01,6.044339E+03,1.052858E+04,3.596159E-01,1.037213E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674929E-01,7.598808E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.994017E-01,8.472790E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.590996E+02,5.970291E-01,6.683552E+03,8.394239E+03,1.164204E-01,1.361016E+03,5.327420E-01,5.424648E+03,1.018774E+04,1.164204E-01,1.220633E+03,5.465667E-01,5.684702E+03,1.055755E+04,1.164204E-01,1.173838E+03,5.510056E-01,5.769949E+03,1.046182E+04,3.282902E-01,9.988181E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.405954E-01,7.237492E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.758765E-01,8.191958E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.397546E+02,3.605069E-01,3.443075E+03,3.887681E+03,2.468564E-02,2.885881E+02,3.062535E-01,2.824223E+03,4.006118E+03,2.468564E-02,2.588214E+02,3.179249E-01,2.955051E+03,4.163758E+03,2.468564E-02,2.488991E+02,3.216747E-01,2.997455E+03,4.162489E+03,2.811791E-01,6.157351E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.073734E-01,4.519931E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.377769E-01,5.160026E+03,2.468564E-02,0.000000E+00,0.000000E+00
16:10:00,1.889518E-02,1.092258E+02,1.165253E+00,1.032850E+04,1.259800E+04,1.889518E-02,2.231477E+02,1.061860E+00,9.318056E+03,1.249731E+04,1.889518E-02,2.003633E+02,1.083931E+00,9.531830E+03,1.274386E+04,1.889518E-02,1.927685E+02,1.091025E+00,9.600919E+03,1.275900E+04,4.564451E-01,9.319106E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.368147E-01,6.860050E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.833380E-01,7.794214E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,2.996687E+03,1.588639E+00,2.043535E+04,2.679657E+04,5.184027E-01,6.122216E+03,1.392631E+00,1.561197E+04,3.522151E+04,5.184027E-01,5.497110E+03,1.434449E+00,1.659897E+04,3.669899E+04,5.184027E-01,5.288741E+03,1.447893E+00,1.692377E+04,3.623964E+04,6.781223E-01,2.951252E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.659878E-01,2.382916E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.342142E+02,6.301379E-01,6.868029E+03,8.511480E+03,1.097139E-01,1.295696E+03,5.778632E-01,5.753131E+03,1.031063E+04,1.097139E-01,1.163400E+03,5.889800E-01,5.981596E+03,1.064123E+04,1.097139E-01,1.119301E+03,5.925462E-01,6.056613E+03,1.054327E+04,3.596043E-01,1.037191E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674814E-01,7.598588E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993907E-01,8.472581E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.729819E+02,5.986778E-01,6.683946E+03,8.395303E+03,1.164204E-01,1.374898E+03,5.343817E-01,5.424963E+03,1.018902E+04,1.164204E-01,1.234515E+03,5.482047E-01,5.685003E+03,1.055878E+04,1.164204E-01,1.187721E+03,5.526431E-01,5.770246E+03,1.046303E+04,3.282705E-01,9.987804E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.405758E-01,7.237118E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.758578E-01,8.191601E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.426982E+02,3.620262E-01,3.453289E+03,3.898226E+03,2.468564E-02,2.915317E+02,3.077664E-01,2.834381E+03,4.016794E+03,2.468564E-02,2.617650E+02,3.194363E-01,2.965196E+03,4.174415E+03,2.468564E-02,2.518427E+02,3.231855E-01,3.007595E+03,4.173129E+03,2.811605E-01,6.156996E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.073550E-01,4.519581E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.377593E-01,5.159689E+03,2.468564E-02,0.000000E+00,0.000000E+00
16:20:00,1.889518E-02,1.114789E+02,1.167613E+00,1.034668E+04,1.261805E+04,1.889518E-02,2.254008E+02,1.064265E+00,9.336637E+03,1.251836E+04,1.889518E-02,2.026164E+02,1.086322E+00,9.550291E+03,1.276478E+04,1.889518E-02,1.950216E+02,1.093412E+00,9.619341E+03,1.277984E+04,4.564226E-01,9.318678E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.367924E-01,6.859624E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.833168E-01,7.793809E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.058503E+03,1.592396E+00,2.040606E+04,2.677027E+04,5.184027E-01,6.184032E+03,1.396522E+00,1.558383E+04,3.519775E+04,5.184027E-01,5.558926E+03,1.438294E+00,1.657045E+04,3.667463E+04,5.184027E-01,5.350557E+03,1.451725E+00,1.689513E+04,3.621507E+04,6.780938E-01,2.951198E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.659611E-01,2.382865E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.472969E+02,6.321844E-01,6.872670E+03,8.517706E+03,1.097139E-01,1.308779E+03,5.799428E-01,5.758057E+03,1.031777E+04,1.097139E-01,1.176482E+03,5.910515E-01,5.986452E+03,1.064827E+04,1.097139E-01,1.132384E+03,5.946152E-01,6.061448E+03,1.055025E+04,3.595931E-01,1.037169E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674702E-01,7.598376E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993801E-01,8.472379E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,6.868643E+02,6.000788E-01,6.682195E+03,8.394173E+03,1.164204E-01,1.388781E+03,5.357877E-01,5.423257E+03,1.018822E+04,1.164204E-01,1.248398E+03,5.496057E-01,5.683253E+03,1.055791E+04,1.164204E-01,1.201603E+03,5.540425E-01,5.768482E+03,1.046213E+04,3.282514E-01,9.987439E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.405568E-01,7.236755E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.758398E-01,8.191256E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.456418E+02,3.633128E-01,3.461488E+03,3.906728E+03,2.468564E-02,2.944753E+02,3.090603E-01,2.842642E+03,4.025552E+03,2.468564E-02,2.647086E+02,3.207253E-01,2.973415E+03,4.183126E+03,2.468564E-02,2.547863E+02,3.244729E-01,3.015800E+03,4.181813E+03,2.811425E-01,6.156652E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.073372E-01,4.519241E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.377423E-01,5.159364E+03,2.468564E-02,0.000000E+00,0.000000E+00
16:30:00,1.889518E-02,1.137320E+02,1.169195E+00,1.035814E+04,1.263138E+04,1.889518E-02,2.276539E+02,1.065916E+00,9.348686E+03,1.253293E+04,1.889518E-02,2.048696E+02,1.087954E+00,9.562171E+03,1.277918E+04,1.889518E-02,1.972748E+02,1.095037E+00,9.631167E+03,1.279415E+04,4.564009E-01,9.318263E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.367708E-01,6.859212E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.832963E-01,7.793417E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.120319E+03,1.594889E+00,2.036583E+04,2.673226E+04,5.184027E-01,6.245848E+03,1.399188E+00,1.554511E+04,3.516230E+04,5.184027E-01,5.620742E+03,1.440906E+00,1.653125E+04,3.663857E+04,5.184027E-01,5.412373E+03,1.454321E+00,1.685579E+04,3.617878E+04,6.780662E-01,2.951145E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.659352E-01,2.382816E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.603795E+02,6.333250E-01,6.869470E+03,8.515845E+03,1.097139E-01,1.321862E+03,5.811305E-01,5.755266E+03,1.031689E+04,1.097139E-01,1.189565E+03,5.922277E-01,5.983561E+03,1.064727E+04,1.097139E-01,1.145466E+03,5.957877E-01,6.058525E+03,1.054918E+04,3.595822E-01,1.037149E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674594E-01,7.598169E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993698E-01,8.472183E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.007466E+02,6.012205E-01,6.678200E+03,8.390729E+03,1.164204E-01,1.402663E+03,5.369481E-01,5.419423E+03,1.018522E+04,1.164204E-01,1.262280E+03,5.507577E-01,5.679346E+03,1.055481E+04,1.164204E-01,1.215485E+03,5.551919E-01,5.764553E+03,1.045898E+04,3.282328E-01,9.987085E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.405384E-01,7.236404E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.758223E-01,8.190923E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.485854E+02,3.643559E-01,3.467578E+03,3.913093E+03,2.468564E-02,2.974188E+02,3.101238E-01,2.848909E+03,4.032295E+03,2.468564E-02,2.676522E+02,3.217807E-01,2.979611E+03,4.189794E+03,2.468564E-02,2.577299E+02,3.255257E-01,3.021974E+03,4.188446E+03,2.811251E-01,6.156320E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.073200E-01,4.518912E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.377258E-01,5.159049E+03,2.468564E-02,0.000000E+00,0.000000E+00
16:40:00,1.889518E-02,1.159852E+02,1.169971E+00,1.036261E+04,1.263758E+04,1.889518E-02,2.299071E+02,1.066782E+00,9.353948E+03,1.254057E+04,1.889518E-02,2.071227E+02,1.088795E+00,9.567217E+03,1.278660E+04,1.889518E-02,1.995279E+02,1.095871E+00,9.636144E+03,1.280146E+04,4.563798E-01,9.317861E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.367499E-01,6.858812E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.832764E-01,7.793038E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.182135E+03,1.596049E+00,2.031407E+04,2.668171E+04,5.184027E-01,6.307664E+03,1.400562E+00,1.549520E+04,3.511425E+04,5.184027E-01,5.682558E+03,1.442216E+00,1.648078E+04,3.658986E+04,5.184027E-01,5.474189E+03,1.455612E+00,1.680516E+04,3.612987E+04,6.780395E-01,2.951094E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.659101E-01,2.382768E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.734622E+02,6.335224E-01,6.858107E+03,8.505498E+03,1.097139E-01,1.334944E+03,5.813893E-01,5.744436E+03,1.030754E+04,1.097139E-01,1.202648E+03,5.924713E-01,5.972600E+03,1.063778E+04,1.097139E-01,1.158549E+03,5.960266E-01,6.047523E+03,1.053962E+04,3.595716E-01,1.037128E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674490E-01,7.597969E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993599E-01,8.471993E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.146290E+02,6.020911E-01,6.671857E+03,8.384826E+03,1.164204E-01,1.416546E+03,5.378505E-01,5.413356E+03,1.017983E+04,1.164204E-01,1.276162E+03,5.516484E-01,5.673178E+03,1.054930E+04,1.164204E-01,1.229368E+03,5.560791E-01,5.758353E+03,1.045343E+04,3.282149E-01,9.986742E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.405206E-01,7.236064E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.758054E-01,8.190600E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.515290E+02,3.651441E-01,3.471460E+03,3.917207E+03,2.468564E-02,3.003624E+02,3.109453E-01,2.853079E+03,4.036891E+03,2.468564E-02,2.705958E+02,3.225908E-01,2.983683E+03,4.194289E+03,2.468564E-02,2.606735E+02,3.263323E-01,3.026016E+03,4.192897E+03,2.811082E-01,6.155997E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.073033E-01,4.518594E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.377098E-01,5.158744E+03,2.468564E-02,0.000000E+00,0.000000E+00
16:50:00,1.889518E-02,1.182383E+02,1.169508E+00,1.035636E+04,1.263213E+04,1.889518E-02,2.321602E+02,1.066450E+00,9.348830E+03,1.253669E+04,1.889518E-02,2.093758E+02,1.088427E+00,9.561796E+03,1.278241E+04,1.889518E-02,2.017810E+02,1.095492E+00,9.630629E+03,1.279715E+04,4.563594E-01,9.317471E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.367296E-01,6.858425E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.832572E-01,7.792671E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.243951E+03,1.595209E+00,2.024499E+04,2.661170E+04,5.184027E-01,6.369480E+03,1.400001E+00,1.542854E+04,3.504654E+04,5.184027E-01,5.744374E+03,1.441575E+00,1.641343E+04,3.652143E+04,5.184027E-01,5.536005E+03,1.454946E+00,1.673760E+04,3.606123E+04,6.780135E-01,2.951045E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.658858E-01,2.382721E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.865448E+02,6.322449E-01,6.833979E+03,8.481372E+03,1.097139E-01,1.348027E+03,5.802001E-01,5.721078E+03,1.028433E+04,1.097139E-01,1.215730E+03,5.912602E-01,5.949052E+03,1.061439E+04,1.097139E-01,1.171632E+03,5.948087E-01,6.023916E+03,1.051616E+04,3.595614E-01,1.037109E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674388E-01,7.597776E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993503E-01,8.471809E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.285113E+02,6.025636E-01,6.662069E+03,8.375182E+03,1.164204E-01,1.430428E+03,5.383763E-01,5.404028E+03,1.017081E+04,1.164204E-01,1.290045E+03,5.521573E-01,5.663704E+03,1.054012E+04,1.164204E-01,1.243250E+03,5.565828E-01,5.748835E+03,1.044419E+04,3.281975E-01,9.986410E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.405033E-01,7.235734E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.757890E-01,8.190287E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.544726E+02,3.655565E-01,3.472089E+03,3.917943E+03,2.468564E-02,3.033060E+02,3.114119E-01,2.854177E+03,4.038228E+03,2.468564E-02,2.735393E+02,3.230410E-01,2.984639E+03,4.195482E+03,2.468564E-02,2.636171E+02,3.267773E-01,3.026927E+03,4.194037E+03,2.810918E-01,6.155684E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.072872E-01,4.518285E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.376943E-01,5.158449E+03,2.468564E-02,0.000000E+00,0.000000E+00
17:00:00,1.889518E-02,1.204914E+02,1.167920E+00,1.034038E+04,1.261872E+04,1.889518E-02,2.344133E+02,1.065024E+00,9.334259E+03,1.252555E+04,1.889518E-02,2.116289E+02,1.086959E+00,9.546852E+03,1.277092E+04,1.889518E-02,2.040341E+02,1.094010E+00,9.615570E+03,1.278549E+04,4.563396E-01,9.317092E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.367099E-01,6.858049E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.832386E-01,7.792315E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.305767E+03,1.592578E+00,2.016041E+04,2.652718E+04,5.184027E-01,6.431296E+03,1.397704E+00,1.534686E+04,3.496463E+04,5.184027E-01,5.806190E+03,1.439184E+00,1.633094E+04,3.643882E+04,5.184027E-01,5.597822E+03,1.452528E+00,1.665487E+04,3.597840E+04,6.779882E-01,2.950996E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.658622E-01,2.382676E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,6.996275E+02,6.296958E-01,6.798847E+03,8.447616E+03,1.097139E-01,1.361109E+03,5.777599E-01,5.686897E+03,1.025207E+04,1.097139E-01,1.228813E+03,5.887927E-01,5.914635E+03,1.058193E+04,1.097139E-01,1.184714E+03,5.923327E-01,5.989424E+03,1.048359E+04,3.595514E-01,1.037090E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674289E-01,7.597587E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993409E-01,8.471631E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.423937E+02,6.026601E-01,6.649024E+03,8.362524E+03,1.164204E-01,1.444310E+03,5.385442E-01,5.391602E+03,1.015895E+04,1.164204E-01,1.303927E+03,5.523038E-01,5.651093E+03,1.052808E+04,1.164204E-01,1.257132E+03,5.567227E-01,5.736167E+03,1.043208E+04,3.281806E-01,9.986087E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.404866E-01,7.235415E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.757731E-01,8.189984E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.574162E+02,3.656156E-01,3.469658E+03,3.915694E+03,2.468564E-02,3.062496E+02,3.115428E-01,2.852368E+03,4.036800E+03,2.468564E-02,2.764829E+02,3.231511E-01,2.982650E+03,4.193878E+03,2.468564E-02,2.665607E+02,3.268810E-01,3.024882E+03,4.192366E+03,2.810759E-01,6.155380E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.072715E-01,4.517986E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.376793E-01,5.158162E+03,2.468564E-02,0.000000E+00,0.000000E+00
17:10:00,1.889518E-02,1.233078E+02,1.165245E+00,1.031442E+04,1.259551E+04,1.889518E-02,2.372297E+02,1.062539E+00,9.309952E+03,1.250502E+04,1.889518E-02,2.144453E+02,1.084424E+00,9.522109E+03,1.274996E+04,1.889518E-02,2.068505E+02,1.091460E+00,9.590695E+03,1.276434E+04,4.563204E-01,9.316725E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.366908E-01,6.857684E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.832205E-01,7.791970E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.383037E+03,1.588270E+00,2.004587E+04,2.641157E+04,5.184027E-01,6.508566E+03,1.393779E+00,1.523563E+04,3.485165E+04,5.184027E-01,5.883460E+03,1.435153E+00,1.621879E+04,3.632507E+04,5.184027E-01,5.675092E+03,1.448465E+00,1.654244E+04,3.586443E+04,6.779637E-01,2.950950E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.658393E-01,2.382632E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.159808E+02,6.259962E-01,6.750487E+03,8.400164E+03,1.097139E-01,1.377463E+03,5.741869E-01,5.639642E+03,1.020622E+04,1.097139E-01,1.245166E+03,5.851878E-01,5.867104E+03,1.053583E+04,1.097139E-01,1.201068E+03,5.887181E-01,5.941810E+03,1.043738E+04,3.595418E-01,1.037071E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674194E-01,7.597404E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993319E-01,8.471458E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.597466E+02,6.024010E-01,6.629430E+03,8.343184E+03,1.164204E-01,1.461663E+03,5.383722E-01,5.372763E+03,1.014053E+04,1.164204E-01,1.321280E+03,5.521066E-01,5.632035E+03,1.050944E+04,1.164204E-01,1.274485E+03,5.565178E-01,5.717042E+03,1.041336E+04,3.281642E-01,9.985774E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.404703E-01,7.235104E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.757577E-01,8.189690E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.610957E+02,3.653410E-01,3.463601E+03,3.909805E+03,2.468564E-02,3.099291E+02,3.113554E-01,2.847066E+03,4.031907E+03,2.468564E-02,2.801624E+02,3.229392E-01,2.977136E+03,4.188776E+03,2.468564E-02,2.702402E+02,3.266615E-01,3.019303E+03,4.187184E+03,2.810605E-01,6.155086E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.072563E-01,4.517696E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.376648E-01,5.157885E+03,2.468564E-02,0.000000E+00,0.000000E+00
17:20:00,1.889518E-02,1.261242E+02,1.161002E+00,1.027489E+04,1.255685E+04,1.889518E-02,2.400461E+02,1.058532E+00,9.272467E+03,1.246905E+04,1.889518E-02,2.172617E+02,1.080355E+00,9.484094E+03,1.271345E+04,1.889518E-02,2.096669E+02,1.087372E+00,9.552519E+03,1.272762E+04,4.563017E-01,9.316369E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.366723E-01,6.857330E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.832030E-01,7.791635E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.460307E+03,1.582289E+00,1.991684E+04,2.627922E+04,5.184027E-01,6.585836E+03,1.388229E+00,1.511034E+04,3.472169E+04,5.184027E-01,5.960730E+03,1.429485E+00,1.609248E+04,3.619428E+04,5.184027E-01,5.752362E+03,1.442762E+00,1.641583E+04,3.573344E+04,6.779398E-01,2.950904E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.658171E-01,2.382590E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.323341E+02,6.211669E-01,6.692349E+03,8.341428E+03,1.097139E-01,1.393816E+03,5.695015E-01,5.582761E+03,1.014878E+04,1.097139E-01,1.261520E+03,5.804661E-01,5.809909E+03,1.047810E+04,1.097139E-01,1.217421E+03,5.839856E-01,5.884521E+03,1.037956E+04,3.595324E-01,1.037053E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674101E-01,7.597227E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993231E-01,8.471290E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.770996E+02,6.017859E-01,6.606754E+03,8.320434E+03,1.164204E-01,1.479016E+03,5.378599E-01,5.350978E+03,1.011878E+04,1.164204E-01,1.338633E+03,5.515652E-01,5.609997E+03,1.048743E+04,1.164204E-01,1.291838E+03,5.559675E-01,5.694928E+03,1.039127E+04,3.281482E-01,9.985469E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.404545E-01,7.234803E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.757428E-01,8.189405E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.647752E+02,3.647318E-01,3.454646E+03,3.900903E+03,2.468564E-02,3.136086E+02,3.108488E-01,2.839001E+03,4.024100E+03,2.468564E-02,2.838419E+02,3.224042E-01,2.968825E+03,4.180723E+03,2.468564E-02,2.739197E+02,3.261178E-01,3.010916E+03,4.179042E+03,2.810455E-01,6.154799E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.072415E-01,4.517414E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.376507E-01,5.157616E+03,2.468564E-02,0.000000E+00,0.000000E+00
17:30:00,1.889518E-02,1.289406E+02,1.155027E+00,1.022037E+04,1.250396E+04,1.889518E-02,2.428625E+02,1.052844E+00,9.220440E+03,1.241948E+04,1.889518E-02,2.200781E+02,1.074593E+00,9.431429E+03,1.266326E+04,1.889518E-02,2.124833E+02,1.081588E+00,9.499659E+03,1.267719E+04,4.562836E-01,9.316023E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.366543E-01,6.856987E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.831860E-01,7.791311E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.537577E+03,1.574633E+00,1.977331E+04,2.613017E+04,5.184027E-01,6.663106E+03,1.381053E+00,1.497098E+04,3.457468E+04,5.184027E-01,6.038000E+03,1.422178E+00,1.595199E+04,3.604640E+04,5.184027E-01,5.829632E+03,1.435416E+00,1.627500E+04,3.558538E+04,6.779167E-01,2.950860E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.657956E-01,2.382549E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.486874E+02,6.152250E-01,6.624581E+03,8.271995E+03,1.097139E-01,1.410169E+03,5.637213E-01,5.516406E+03,1.008041E+04,1.097139E-01,1.277873E+03,5.746454E-01,5.743204E+03,1.040944E+04,1.097139E-01,1.233774E+03,5.781528E-01,5.817710E+03,1.031082E+04,3.595233E-01,1.037036E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.674010E-01,7.597054E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993146E-01,8.471128E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,7.944525E+02,6.008136E-01,6.580985E+03,8.294282E+03,1.164204E-01,1.496369E+03,5.370064E-01,5.326238E+03,1.009368E+04,1.164204E-01,1.355986E+03,5.506785E-01,5.584970E+03,1.046205E+04,1.164204E-01,1.309191E+03,5.550707E-01,5.669813E+03,1.036580E+04,3.281328E-01,9.985174E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.404392E-01,7.234511E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.757283E-01,8.189128E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.684547E+02,3.637864E-01,3.442780E+03,3.888955E+03,2.468564E-02,3.172881E+02,3.100220E-01,2.828163E+03,4.013323E+03,2.468564E-02,2.875214E+02,3.215451E-01,2.957706E+03,4.169666E+03,2.468564E-02,2.775992E+02,3.252488E-01,2.999712E+03,4.167890E+03,2.810309E-01,6.154521E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.072272E-01,4.517140E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.376370E-01,5.157354E+03,2.468564E-02,0.000000E+00,0.000000E+00
