Time,PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Tot Cool Cap [W]
17:40:00,1.889518E-02,1.317570E+02,1.147326E+00,1.015090E+04,1.243713E+04,1.889518E-02,2.456789E+02,1.045485E+00,9.153955E+03,1.235680E+04,1.889518E-02,2.228945E+02,1.067147E+00,9.364187E+03,1.259984E+04,1.889518E-02,2.152997E+02,1.074116E+00,9.432187E+03,1.261347E+04,4.562660E-01,9.315687E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.366368E-01,6.856653E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.831695E-01,7.790996E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.614847E+03,1.565307E+00,1.961532E+04,2.596491E+04,5.184027E-01,6.740376E+03,1.372259E+00,1.481761E+04,3.441116E+04,5.184027E-01,6.115270E+03,1.413240E+00,1.579737E+04,3.588199E+04,5.184027E-01,5.906902E+03,1.426435E+00,1.612001E+04,3.542081E+04,6.778941E-01,2.950817E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.657746E-01,2.382509E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.650407E+02,6.081901E-01,6.547353E+03,8.192443E+03,1.097139E-01,1.426523E+03,5.568666E-01,5.440753E+03,1.000183E+04,1.097139E-01,1.294226E+03,5.677462E-01,5.667165E+03,1.033055E+04,1.097139E-01,1.250127E+03,5.712402E-01,5.741554E+03,1.023186E+04,3.595144E-01,1.037019E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.673922E-01,7.596887E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.993063E-01,8.470970E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.118054E+02,5.994802E-01,6.552089E+03,8.264753E+03,1.164204E-01,1.513722E+03,5.358087E-01,5.298518E+03,1.006527E+04,1.164204E-01,1.373339E+03,5.494433E-01,5.556927E+03,1.043332E+04,1.164204E-01,1.326544E+03,5.538242E-01,5.641671E+03,1.033697E+04,3.281177E-01,9.984887E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.404243E-01,7.234227E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.757142E-01,8.188859E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.721342E+02,3.625009E-01,3.427968E+03,3.873947E+03,2.468564E-02,3.209676E+02,3.088721E-01,2.814526E+03,3.999569E+03,2.468564E-02,2.912009E+02,3.203584E-01,2.943752E+03,4.155597E+03,2.468564E-02,2.812787E+02,3.240509E-01,2.985660E+03,4.153720E+03,2.810167E-01,6.154251E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.072132E-01,4.516874E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.376237E-01,5.157101E+03,2.468564E-02,0.000000E+00,0.000000E+00
17:50:00,1.889518E-02,1.345734E+02,1.138398E+00,1.007083E+04,1.235981E+04,1.889518E-02,2.484953E+02,1.036941E+00,9.077211E+03,1.228412E+04,1.889518E-02,2.257109E+02,1.058506E+00,9.286598E+03,1.252631E+04,1.889518E-02,2.181161E+02,1.065445E+00,9.354343E+03,1.253961E+04,4.562489E-01,9.315360E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.366198E-01,6.856328E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.831535E-01,7.790690E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.692117E+03,1.554952E+00,1.944843E+04,2.579040E+04,5.184027E-01,6.817646E+03,1.362467E+00,1.465561E+04,3.423835E+04,5.184027E-01,6.192540E+03,1.403295E+00,1.563404E+04,3.570826E+04,5.184027E-01,5.984172E+03,1.416444E+00,1.595629E+04,3.524694E+04,6.778721E-01,2.950775E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.657542E-01,2.382470E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.813940E+02,6.005889E-01,6.465222E+03,8.108167E+03,1.097139E-01,1.442876E+03,5.494535E-01,5.360265E+03,9.918649E+03,1.097139E-01,1.310580E+03,5.602868E-01,5.586277E+03,1.024705E+04,1.097139E-01,1.266481E+03,5.637670E-01,5.660546E+03,1.014828E+04,3.595058E-01,1.037003E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.673837E-01,7.596724E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.992983E-01,8.470816E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.291584E+02,5.979025E-01,6.521078E+03,8.233087E+03,1.164204E-01,1.531075E+03,5.343764E-01,5.268767E+03,1.003477E+04,1.164204E-01,1.390692E+03,5.479709E-01,5.526829E+03,1.040249E+04,1.164204E-01,1.343897E+03,5.523397E-01,5.611469E+03,1.030605E+04,3.281031E-01,9.984607E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.404099E-01,7.233950E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.757006E-01,8.188599E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.758136E+02,3.609863E-01,3.411173E+03,3.856946E+03,2.468564E-02,3.246471E+02,3.075031E-01,2.798993E+03,3.983915E+03,2.468564E-02,2.948804E+02,3.189501E-01,2.927878E+03,4.139607E+03,2.468564E-02,2.849582E+02,3.226306E-01,2.969683E+03,4.137622E+03,2.810030E-01,6.153988E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.071997E-01,4.516616E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.376108E-01,5.156855E+03,2.468564E-02,0.000000E+00,0.000000E+00
18:00:00,1.889518E-02,1.373898E+02,1.128233E+00,9.980036E+03,1.227022E+04,1.889518E-02,2.513117E+02,1.027212E+00,8.990200E+03,1.219925E+04,1.889518E-02,2.285273E+02,1.048666E+00,9.198632E+03,1.244049E+04,1.889518E-02,2.209325E+02,1.055571E+00,9.266086E+03,1.245344E+04,4.562322E-01,9.315042E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.366033E-01,6.856013E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.831379E-01,7.790394E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.769387E+03,1.543346E+00,1.927071E+04,2.560421E+04,5.184027E-01,6.894916E+03,1.351473E+00,1.448320E+04,3.405387E+04,5.184027E-01,6.269810E+03,1.392134E+00,1.546018E+04,3.552280E+04,5.184027E-01,6.061442E+03,1.405234E+00,1.578200E+04,3.506132E+04,6.778508E-01,2.950734E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.657344E-01,2.382432E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,7.977473E+02,5.922213E-01,6.376455E+03,8.017042E+03,1.097139E-01,1.459229E+03,5.412906E-01,5.273286E+03,9.828680E+03,1.097139E-01,1.326933E+03,5.520740E-01,5.498867E+03,1.015674E+04,1.097139E-01,1.282834E+03,5.555394E-01,5.573006E+03,1.005790E+04,3.594974E-01,1.036987E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.673754E-01,7.596565E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.992905E-01,8.470667E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.465113E+02,5.960461E-01,6.487654E+03,8.198909E+03,1.164204E-01,1.548428E+03,5.326804E-01,5.236733E+03,1.000187E+04,1.164204E-01,1.408045E+03,5.462309E-01,5.494413E+03,1.036922E+04,1.164204E-01,1.361250E+03,5.505864E-01,5.578938E+03,1.027267E+04,3.280888E-01,9.984336E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.403958E-01,7.233682E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.756873E-01,8.188345E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.794931E+02,3.592084E-01,3.392098E+03,3.837631E+03,2.468564E-02,3.283266E+02,3.058863E-01,2.781314E+03,3.966073E+03,2.468564E-02,2.985599E+02,3.172898E-01,2.909821E+03,4.121396E+03,2.468564E-02,2.886377E+02,3.209571E-01,2.951512E+03,4.119293E+03,2.809896E-01,6.153732E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.071866E-01,4.516364E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.375983E-01,5.156615E+03,2.468564E-02,0.000000E+00,0.000000E+00
18:10:00,1.889518E-02,1.416144E+02,1.116897E+00,9.877693E+03,1.216698E+04,1.889518E-02,2.555363E+02,1.016370E+00,8.892150E+03,1.210066E+04,1.889518E-02,2.327519E+02,1.037698E+00,9.099493E+03,1.234083E+04,1.889518E-02,2.251571E+02,1.044565E+00,9.166617E+03,1.235343E+04,4.987830E-01,1.012751E+04,1.889518E-02,0.000000E+00,0.000000E+00,3.658287E-01,7.414027E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.157293E-01,8.412704E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,3.885292E+03,1.530290E+00,1.904180E+04,2.536467E+04,5.184027E-01,7.010821E+03,1.339102E+00,1.426023E+04,3.381576E+04,5.184027E-01,6.385715E+03,1.379570E+00,1.523555E+04,3.528357E+04,5.184027E-01,6.177347E+03,1.392616E+00,1.555690E+04,3.482195E+04,7.262560E-01,3.043160E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.329885E-01,2.194883E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.028098E-01,2.453226E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,8.222773E+02,5.829559E-01,6.271741E+03,7.909344E+03,1.097139E-01,1.483759E+03,5.322542E-01,5.170572E+03,9.722136E+03,1.097139E-01,1.351463E+03,5.429824E-01,5.395675E+03,1.004983E+04,1.097139E-01,1.307364E+03,5.464309E-01,5.469667E+03,9.950905E+03,3.864333E-01,1.088418E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.858767E-01,7.949818E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.199220E-01,8.864608E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.725407E+02,5.938650E-01,6.442741E+03,8.152898E+03,1.164204E-01,1.574457E+03,5.306791E-01,5.193379E+03,9.957191E+03,1.164204E-01,1.434074E+03,5.441801E-01,5.450630E+03,1.032414E+04,1.164204E-01,1.387279E+03,5.485209E-01,5.535028E+03,1.022748E+04,3.626064E-01,1.064339E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.641036E-01,7.686334E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.021255E-01,8.693143E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.850124E+02,3.571287E-01,3.368568E+03,3.813765E+03,2.468564E-02,3.338458E+02,3.039877E-01,2.759354E+03,3.943828E+03,2.468564E-02,3.040791E+02,3.153421E-01,2.887437E+03,4.098736E+03,2.468564E-02,2.941569E+02,3.189948E-01,2.929000E+03,4.096504E+03,3.041842E-01,6.596588E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.231161E-01,4.820503E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.553635E-01,5.495808E+03,2.468564E-02,0.000000E+00,0.000000E+00
18:20:00,1.889518E-02,1.458390E+02,1.104868E+00,9.769356E+03,1.205679E+04,1.889518E-02,2.597609E+02,1.004896E+00,8.788621E+03,1.199540E+04,1.889518E-02,2.369765E+02,1.026081E+00,8.994732E+03,1.223438E+04,1.889518E-02,2.293817E+02,1.032906E+00,9.061484E+03,1.224660E+04,5.413407E-01,1.094015E+04,1.889518E-02,0.000000E+00,0.000000E+00,3.950605E-01,7.972189E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.483301E-01,9.035240E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.001197E+03,1.515270E+00,1.879589E+04,2.510628E+04,5.184027E-01,7.126726E+03,1.324877E+00,1.402121E+04,3.355895E+04,5.184027E-01,6.501620E+03,1.365122E+00,1.499461E+04,3.502551E+04,5.184027E-01,6.293252E+03,1.378104E+00,1.531541E+04,3.456373E+04,7.746677E-01,3.135600E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.662402E-01,2.258372E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.398941E-01,2.524038E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,8.468072E+02,5.724151E-01,6.155989E+03,7.789720E+03,1.097139E-01,1.508289E+03,5.219845E-01,5.057185E+03,9.603717E+03,1.097139E-01,1.375993E+03,5.326471E-01,5.281722E+03,9.930990E+03,1.097139E-01,1.331894E+03,5.360755E-01,5.355540E+03,9.831970E+03,4.133702E-01,1.139852E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.043795E-01,8.303106E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.405554E-01,9.258600E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,8.985701E+02,5.912630E-01,6.394185E+03,8.103059E+03,1.164204E-01,1.600487E+03,5.282889E-01,5.146656E+03,9.908940E+03,1.164204E-01,1.460103E+03,5.417312E-01,5.403401E+03,1.027541E+04,1.164204E-01,1.413309E+03,5.460547E-01,5.487648E+03,1.017862E+04,3.971244E-01,1.130246E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.878129E-01,8.139023E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.285655E-01,9.197986E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.905316E+02,3.546568E-01,3.341644E+03,3.786411E+03,2.468564E-02,3.393651E+02,3.017292E-01,2.734278E+03,3.918353E+03,2.468564E-02,3.095984E+02,3.130254E-01,2.861857E+03,4.072767E+03,2.468564E-02,2.996762E+02,3.166608E-01,2.903271E+03,4.070385E+03,3.273800E-01,7.039474E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.390471E-01,5.124675E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.731305E-01,5.835044E+03,2.468564E-02,0.000000E+00,0.000000E+00
18:30:00,1.889518E-02,1.500636E+02,1.092639E+00,9.659278E+03,1.194560E+04,1.889518E-02,2.639855E+02,9.932732E-01,8.683803E+03,1.188953E+04,1.889518E-02,2.412011E+02,1.014300E+00,8.888545E+03,1.212743E+04,1.889518E-02,2.336064E+02,1.021078E+00,8.954889E+03,1.213923E+04,5.839068E-01,1.175309E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.243003E-01,8.530565E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.809440E-01,9.658147E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.117102E+03,1.498573E+00,1.853546E+04,2.483398E+04,5.184027E-01,7.242631E+03,1.309079E+00,1.376859E+04,3.328274E+04,5.184027E-01,6.617525E+03,1.349076E+00,1.473984E+04,3.475404E+04,5.184027E-01,6.409157E+03,1.361984E+00,1.506000E+04,3.429203E+04,8.230909E-01,3.228071E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.995029E-01,2.321885E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.769959E-01,2.594889E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,8.713372E+02,5.608814E-01,6.031645E+03,7.662665E+03,1.097139E-01,1.532819E+03,5.107633E-01,4.935568E+03,9.477241E+03,1.097139E-01,1.400523E+03,5.213504E-01,5.159451E+03,9.805322E+03,1.097139E-01,1.356424E+03,5.247558E-01,5.233068E+03,9.706172E+03,4.403051E-01,1.191290E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.228840E-01,8.656462E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.611902E-01,9.652687E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,9.245995E+02,5.882882E-01,6.342401E+03,8.050236E+03,1.164204E-01,1.626516E+03,5.255612E-01,5.097013E+03,9.856695E+03,1.164204E-01,1.486133E+03,5.389343E-01,5.353158E+03,1.022397E+04,1.164204E-01,1.439338E+03,5.432376E-01,5.437230E+03,1.012702E+04,4.316406E-01,1.196155E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.115238E-01,8.591761E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.550064E-01,9.702890E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,1.960509E+02,3.518416E-01,3.311745E+03,3.756166E+03,2.468564E-02,3.448843E+02,2.991631E-01,2.706538E+03,3.890096E+03,2.468564E-02,3.151176E+02,3.103903E-01,2.833520E+03,4.044217E+03,2.468564E-02,3.051954E+02,3.140055E-01,2.874758E+03,4.041656E+03,3.505772E-01,7.482420E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.549805E-01,5.428909E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.909007E-01,6.174375E+03,2.468564E-02,0.000000E+00,0.000000E+00
18:40:00,1.889518E-02,1.542882E+02,1.080499E+00,9.549963E+03,1.183473E+04,1.889518E-02,2.682101E+02,9.817841E-01,8.580129E+03,1.177040E+04,1.889518E-02,2.454257E+02,1.002640E+00,8.783390E+03,1.202098E+04,1.889518E-02,2.378310E+02,1.009366E+00,8.849289E+03,1.203233E+04,6.264754E-01,1.256624E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.535456E-01,9.089122E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.135650E-01,1.028135E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.233007E+03,1.480430E+00,1.826253E+04,2.454781E+04,5.184027E-01,7.358536E+03,1.291939E+00,1.350435E+04,3.261496E+04,5.184027E-01,6.733430E+03,1.331672E+00,1.447331E+04,3.446899E+04,5.184027E-01,6.525062E+03,1.344496E+00,1.479274E+04,3.400673E+04,8.715157E-01,3.320558E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.327717E-01,2.385413E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.141053E-01,2.665764E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,8.958671E+02,5.485558E-01,5.900446E+03,7.528076E+03,1.097139E-01,1.557349E+03,4.987876E-01,4.807420E+03,9.263343E+03,1.097139E-01,1.425053E+03,5.092919E-01,5.030587E+03,9.672182E+03,1.097139E-01,1.380954E+03,5.126711E-01,5.103977E+03,9.572891E+03,4.672331E-01,1.242725E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.413869E-01,9.009829E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.818202E-01,1.004677E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,9.506289E+02,5.849795E-01,6.287725E+03,7.994342E+03,1.164204E-01,1.652545E+03,5.225387E-01,5.044816E+03,9.716794E+03,1.164204E-01,1.512162E+03,5.358294E-01,5.300249E+03,1.016964E+04,1.164204E-01,1.465368E+03,5.401091E-01,5.384117E+03,1.007251E+04,4.661516E-01,1.262060E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.352340E-01,9.044513E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.814442E-01,1.020779E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.015701E+02,3.487211E-01,3.279203E+03,3.723244E+03,2.468564E-02,3.504036E+02,2.963317E-01,2.676501E+03,3.841513E+03,2.468564E-02,3.206369E+02,3.074764E-01,2.802768E+03,4.013234E+03,2.468564E-02,3.107146E+02,3.110679E-01,2.843802E+03,4.010462E+03,3.737732E-01,7.925384E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.709149E-01,5.733182E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.086714E-01,6.513753E+03,2.468564E-02,0.000000E+00,0.000000E+00
18:50:00,1.889518E-02,1.585128E+02,1.068649E+00,9.443153E+03,1.172521E+04,1.889518E-02,2.724347E+02,9.706400E-01,8.479430E+03,1.164549E+04,1.889518E-02,2.496504E+02,9.913009E-01,8.681012E+03,1.191587E+04,1.889518E-02,2.420556E+02,9.979708E-01,8.746423E+03,1.192674E+04,6.690425E-01,1.337949E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.827921E-01,9.647766E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.461865E-01,1.090468E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.348912E+03,1.461052E+00,1.797889E+04,2.424818E+04,5.184027E-01,7.474441E+03,1.273695E+00,1.323055E+04,3.193250E+04,5.184027E-01,6.849335E+03,1.313122E+00,1.419686E+04,3.417043E+04,5.184027E-01,6.640967E+03,1.325855E+00,1.451550E+04,3.370790E+04,9.199390E-01,3.413054E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.660420E-01,2.448948E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.512155E-01,2.736649E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.203971E+02,5.355995E-01,5.763787E+03,7.386350E+03,1.097139E-01,1.581879E+03,4.862220E-01,4.674165E+03,9.039812E+03,1.097139E-01,1.449583E+03,4.966356E-01,4.896549E+03,9.531631E+03,1.097139E-01,1.405484E+03,4.999854E-01,4.969682E+03,9.432205E+03,4.941571E-01,1.294158E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.598881E-01,9.363197E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.024468E-01,1.044085E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,9.766583E+02,5.813731E-01,6.230473E+03,7.935462E+03,1.164204E-01,1.678575E+03,5.192748E-01,4.990528E+03,9.572461E+03,1.164204E-01,1.538192E+03,5.324598E-01,5.245046E+03,1.011252E+04,1.164204E-01,1.491397E+03,5.367110E-01,5.328668E+03,1.001516E+04,5.006594E-01,1.327964E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.589433E-01,9.497271E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.078795E-01,1.071269E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.070893E+02,3.453310E-01,3.244326E+03,3.687850E+03,2.468564E-02,3.559228E+02,2.932883E-01,2.644627E+03,3.789342E+03,2.468564E-02,3.261561E+02,3.043266E-01,2.769974E+03,3.980004E+03,2.468564E-02,3.162339E+02,3.078895E-01,2.810760E+03,3.976982E+03,3.969681E-01,8.368359E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.868494E-01,6.037473E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.264415E-01,6.853152E+03,2.468564E-02,0.000000E+00,0.000000E+00
19:00:00,1.889518E-02,1.627374E+02,1.057200E+00,9.339812E+03,1.161806E+04,1.889518E-02,2.766593E+02,9.600079E-01,8.383154E+03,1.151862E+04,1.889518E-02,2.538750E+02,9.804146E-01,8.582539E+03,1.181327E+04,1.889518E-02,2.462802E+02,9.870174E-01,8.647371E+03,1.182358E+04,7.116106E-01,1.419284E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120397E-01,1.020647E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788093E-01,1.152812E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.464817E+03,1.440392E+00,1.768416E+04,2.393427E+04,5.184027E-01,7.590346E+03,1.254409E+00,1.294773E+04,3.123747E+04,5.184027E-01,6.965240E+03,1.293427E+00,1.391050E+04,3.385783E+04,5.184027E-01,6.756872E+03,1.306049E+00,1.422818E+04,3.339489E+04,9.683656E-01,3.505566E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993147E-01,2.512492E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.883294E-01,2.807550E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.449270E+02,5.219725E-01,5.621321E+03,7.237094E+03,1.097139E-01,1.606409E+03,4.730453E-01,4.535621E+03,8.807747E+03,1.097139E-01,1.474113E+03,4.833559E-01,4.757113E+03,9.383337E+03,1.097139E-01,1.430014E+03,4.866716E-01,4.829949E+03,9.283775E+03,5.210816E-01,1.345597E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783898E-01,9.716595E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230740E-01,1.083498E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.002688E+03,5.774653E-01,6.170609E+03,7.873519E+03,1.164204E-01,1.704604E+03,5.158293E-01,4.934665E+03,9.425318E+03,1.164204E-01,1.564221E+03,5.288450E-01,5.187720E+03,1.005271E+04,1.164204E-01,1.517427E+03,5.330571E-01,5.271003E+03,9.955039E+03,5.351680E-01,1.393872E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.826533E-01,9.950059E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.343157E-01,1.121763E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.126086E+02,3.416695E-01,3.207098E+03,3.649920E+03,2.468564E-02,3.614420E+02,2.900921E-01,2.611430E+03,3.734325E+03,2.468564E-02,3.316753E+02,3.009630E-01,2.735327E+03,3.944636E+03,2.468564E-02,3.217531E+02,3.044862E-01,2.775769E+03,3.941268E+03,4.201639E-01,8.811372E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027847E-01,6.341789E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.442127E-01,7.192591E+03,2.468564E-02,0.000000E+00,0.000000E+00
19:10:00,1.889518E-02,1.658355E+02,1.046469E+00,9.243806E+03,1.151836E+04,1.889518E-02,2.797574E+02,9.500925E-01,8.294195E+03,1.140130E+04,1.889518E-02,2.569730E+02,9.703170E-01,8.492008E+03,1.171869E+04,1.889518E-02,2.493782E+02,9.768577E-01,8.556304E+03,1.172855E+04,7.116151E-01,1.419341E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120478E-01,1.020686E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788291E-01,1.152896E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.549814E+03,1.419278E+00,1.741640E+04,2.364789E+04,5.184027E-01,7.675343E+03,1.234733E+00,1.269244E+04,3.067201E+04,5.184027E-01,7.050237E+03,1.273444E+00,1.365256E+04,3.357424E+04,5.184027E-01,6.841869E+03,1.285960E+00,1.396931E+04,3.311103E+04,9.683724E-01,3.505614E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993249E-01,2.512521E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.883552E-01,2.807625E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.629157E+02,5.082454E-01,5.484529E+03,7.094077E+03,1.097139E-01,1.624398E+03,4.598151E-01,4.403155E+03,8.603970E+03,1.097139E-01,1.492101E+03,4.700125E-01,4.623665E+03,9.241628E+03,1.097139E-01,1.448002E+03,4.732903E-01,4.696172E+03,9.141905E+03,5.210639E-01,1.345589E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783836E-01,9.716595E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230646E-01,1.083504E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.021776E+03,5.734243E-01,6.116533E+03,7.817570E+03,1.164204E-01,1.723692E+03,5.122734E-01,4.884786E+03,9.306893E+03,1.164204E-01,1.583309E+03,5.251852E-01,5.136942E+03,9.999696E+03,1.164204E-01,1.536515E+03,5.293613E-01,5.219915E+03,9.901788E+03,5.351476E-01,1.393851E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.826435E-01,9.949950E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.343035E-01,1.121756E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.166560E+02,3.378835E-01,3.170264E+03,3.612415E+03,2.468564E-02,3.654895E+02,2.867952E-01,2.578832E+03,3.684103E+03,2.468564E-02,3.357228E+02,2.975612E-01,2.701821E+03,3.910452E+03,2.468564E-02,3.258006E+02,3.010477E-01,2.741945E+03,3.906794E+03,4.201542E-01,8.811306E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027790E-01,6.341740E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.442089E-01,7.192633E+03,2.468564E-02,0.000000E+00,0.000000E+00
19:20:00,1.889518E-02,1.689335E+02,1.036792E+00,9.156927E+03,1.142782E+04,1.889518E-02,2.828554E+02,9.411824E-01,8.213937E+03,1.129564E+04,1.889518E-02,2.600710E+02,9.612460E-01,8.410347E+03,1.163019E+04,1.889518E-02,2.524762E+02,9.677306E-01,8.474157E+03,1.164190E+04,7.116166E-01,1.419386E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120521E-01,1.020715E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788436E-01,1.152964E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.634811E+03,1.398993E+00,1.715581E+04,2.336868E+04,5.184027E-01,7.760340E+03,1.215845E+00,1.244396E+04,3.011850E+04,5.184027E-01,7.135234E+03,1.254281E+00,1.340169E+04,3.323414E+04,5.184027E-01,6.926866E+03,1.266694E+00,1.371755E+04,3.283381E+04,9.683792E-01,3.505659E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993332E-01,2.512545E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.883791E-01,2.807693E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.809043E+02,4.953959E-01,5.355326E+03,6.958618E+03,1.097139E-01,1.642386E+03,4.474684E-01,4.278331E+03,8.409489E+03,1.097139E-01,1.510090E+03,4.575518E-01,4.497847E+03,9.094122E+03,1.097139E-01,1.465991E+03,4.607912E-01,4.570022E+03,9.007602E+03,5.210474E-01,1.345581E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783775E-01,9.716587E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230557E-01,1.083509E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.040864E+03,5.694871E-01,6.063354E+03,7.762426E+03,1.164204E-01,1.742781E+03,5.088008E-01,4.835628E+03,9.190895E+03,1.164204E-01,1.602397E+03,5.216259E-01,5.087030E+03,9.932944E+03,1.164204E-01,1.555603E+03,5.257697E-01,5.169723E+03,9.848967E+03,5.351294E-01,1.393831E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.826342E-01,9.949839E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342928E-01,1.121749E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.207035E+02,3.341977E-01,3.134297E+03,3.575784E+03,2.468564E-02,3.695369E+02,2.835793E-01,2.546937E+03,3.635273E+03,2.468564E-02,3.397702E+02,2.942573E-01,2.669161E+03,3.873933E+03,2.468564E-02,3.298480E+02,2.977111E-01,2.709002E+03,3.873013E+03,4.201457E-01,8.811252E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027737E-01,6.341690E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.442058E-01,7.192680E+03,2.468564E-02,0.000000E+00,0.000000E+00
19:30:00,1.889518E-02,1.720316E+02,1.028154E+00,9.079026E+03,1.134593E+04,1.889518E-02,2.859535E+02,9.332339E-01,8.142009E+03,1.120035E+04,1.889518E-02,2.631691E+02,9.531595E-01,8.337203E+03,1.154079E+04,1.889518E-02,2.555743E+02,9.595982E-01,8.400615E+03,1.156371E+04,7.116128E-01,1.419405E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120507E-01,1.020725E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788487E-01,1.153000E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.719808E+03,1.379983E+00,1.690626E+04,2.309910E+04,5.184027E-01,7.845337E+03,1.198129E+00,1.220564E+04,2.957829E+04,5.184027E-01,7.220231E+03,1.236325E+00,1.316126E+04,3.267999E+04,5.184027E-01,7.011863E+03,1.248655E+00,1.347640E+04,3.256593E+04,9.683797E-01,3.505680E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993343E-01,2.512553E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.883913E-01,2.807731E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,9.988929E+02,4.836390E-01,5.235575E+03,6.831061E+03,1.097139E-01,1.660375E+03,4.361985E-01,4.162817E+03,8.223629E+03,1.097139E-01,1.528079E+03,4.461701E-01,4.381358E+03,8.906432E+03,1.097139E-01,1.483980E+03,4.493740E-01,4.453224E+03,8.880673E+03,5.210342E-01,1.345572E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783708E-01,9.716528E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230473E-01,1.083507E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.059952E+03,5.657395E-01,6.011816E+03,7.708580E+03,1.164204E-01,1.761869E+03,5.054705E-01,4.787704E+03,9.077224E+03,1.164204E-01,1.621486E+03,5.182296E-01,5.038528E+03,9.817068E+03,1.164204E-01,1.574691E+03,5.223476E-01,5.120996E+03,9.797404E+03,5.351151E-01,1.393814E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.826251E-01,9.949708E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342835E-01,1.121740E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.247509E+02,3.306900E-01,3.099873E+03,3.540586E+03,2.468564E-02,3.735844E+02,2.804964E-01,2.516193E+03,3.588232E+03,2.468564E-02,3.438177E+02,2.911059E-01,2.637822E+03,3.827759E+03,2.468564E-02,3.338954E+02,2.945333E-01,2.677434E+03,3.840473E+03,4.201379E-01,8.811172E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027674E-01,6.341605E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.442018E-01,7.192671E+03,2.468564E-02,0.000000E+00,0.000000E+00
19:40:00,1.889518E-02,1.751296E+02,1.020569E+00,9.010235E+03,1.127307E+04,1.889518E-02,2.890515E+02,9.262561E-01,8.078487E+03,1.111414E+04,1.889518E-02,2.662671E+02,9.460576E-01,8.272582E+03,1.145519E+04,1.889518E-02,2.586723E+02,9.524607E-01,8.335684E+03,1.149446E+04,7.116091E-01,1.419409E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120457E-01,1.020722E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788495E-01,1.153012E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.804805E+03,1.362686E+00,1.667152E+04,2.284336E+04,5.184027E-01,7.930334E+03,1.181978E+00,1.198085E+04,2.905392E+04,5.184027E-01,7.305228E+03,1.219963E+00,1.293464E+04,3.213746E+04,5.184027E-01,7.096860E+03,1.232229E+00,1.324922E+04,3.231141E+04,9.683826E-01,3.505693E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993322E-01,2.512552E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884005E-01,2.807754E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.016882E+03,4.732042E-01,5.127260E+03,6.713821E+03,1.097139E-01,1.678364E+03,4.262197E-01,4.058469E+03,8.048241E+03,1.097139E-01,1.546067E+03,4.360829E-01,4.276062E+03,8.726967E+03,1.097139E-01,1.501968E+03,4.392558E-01,4.347659E+03,8.763545E+03,5.210293E-01,1.345569E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783668E-01,9.716479E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230450E-01,1.083508E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.079041E+03,5.622814E-01,5.962781E+03,7.657000E+03,1.164204E-01,1.780957E+03,5.023639E-01,4.741719E+03,8.965970E+03,1.164204E-01,1.640574E+03,5.150798E-01,4.992161E+03,9.701914E+03,1.164204E-01,1.593779E+03,5.191788E-01,5.074463E+03,9.748019E+03,5.351080E-01,1.393804E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.826181E-01,9.949592E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342795E-01,1.121736E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.287984E+02,3.274530E-01,3.067792E+03,3.507624E+03,2.468564E-02,3.776318E+02,2.776204E-01,2.487242E+03,3.543238E+03,2.468564E-02,3.478651E+02,2.881837E-01,2.608468E+03,3.782383E+03,2.468564E-02,3.379429E+02,2.915915E-01,2.647909E+03,3.809933E+03,4.201329E-01,8.811108E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027615E-01,6.341507E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441993E-01,7.192653E+03,2.468564E-02,0.000000E+00,0.000000E+00
19:50:00,1.889518E-02,1.782276E+02,1.013994E+00,8.950186E+03,1.120909E+04,1.889518E-02,2.921495E+02,9.201776E-01,8.022755E+03,1.103572E+04,1.889518E-02,2.693652E+02,9.398854E-01,8.216013E+03,1.137480E+04,1.889518E-02,2.617704E+02,9.462642E-01,8.278901E+03,1.143369E+04,7.116090E-01,1.419412E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120412E-01,1.020715E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788520E-01,1.153020E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.889802E+03,1.347403E+00,1.645422E+04,2.260547E+04,5.184027E-01,8.015331E+03,1.167635E+00,1.177173E+04,2.854837E+04,5.184027E-01,7.390225E+03,1.205469E+00,1.272418E+04,3.161198E+04,5.184027E-01,7.181857E+03,1.217690E+00,1.303836E+04,3.207403E+04,9.683904E-01,3.505709E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993311E-01,2.512550E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884126E-01,2.807778E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.034870E+03,4.642363E-01,5.031637E+03,6.609288E+03,1.097139E-01,1.696352E+03,4.176608E-01,3.966405E+03,7.885742E+03,1.097139E-01,1.564056E+03,4.274227E-01,4.183110E+03,8.559316E+03,1.097139E-01,1.519957E+03,4.305703E-01,4.254487E+03,8.658832E+03,5.210297E-01,1.345571E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783653E-01,9.716456E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230476E-01,1.083514E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.098129E+03,5.591792E-01,5.916828E+03,7.608448E+03,1.164204E-01,1.800045E+03,4.995213E-01,4.698023E+03,8.857359E+03,1.164204E-01,1.659662E+03,5.122275E-01,4.948370E+03,9.588833E+03,1.164204E-01,1.612868E+03,5.163162E-01,5.030582E+03,9.701304E+03,5.351058E-01,1.393802E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.826134E-01,9.949506E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342799E-01,1.121738E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.328458E+02,3.245473E-01,3.038581E+03,3.477487E+03,2.468564E-02,3.816793E+02,2.749852E-01,2.460377E+03,3.500351E+03,2.468564E-02,3.519126E+02,2.855359E-01,2.581490E+03,3.738519E+03,2.468564E-02,3.419903E+02,2.889325E-01,2.620834E+03,3.781821E+03,4.201307E-01,8.811073E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027567E-01,6.341419E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441990E-01,7.192654E+03,2.468564E-02,0.000000E+00,0.000000E+00
20:00:00,1.889518E-02,1.813257E+02,1.008430E+00,8.898887E+03,1.115444E+04,1.889518E-02,2.952476E+02,9.149183E-01,7.974125E+03,1.096475E+04,1.889518E-02,2.724632E+02,9.346185E-01,8.167287E+03,1.130239E+04,1.889518E-02,2.648684E+02,9.409877E-01,8.230085E+03,1.138151E+04,7.116098E-01,1.419413E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120370E-01,1.020707E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788552E-01,1.153026E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,4.974799E+03,1.334634E+00,1.625867E+04,2.239199E+04,5.184027E-01,8.100328E+03,1.155466E+00,1.158141E+04,2.806716E+04,5.184027E-01,7.475222E+03,1.193275E+00,1.253363E+04,3.111196E+04,5.184027E-01,7.266854E+03,1.205483E+00,1.284770E+04,3.186014E+04,9.683979E-01,3.505724E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993300E-01,2.512548E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884243E-01,2.807801E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.052859E+03,4.570471E-01,4.951405E+03,6.521729E+03,1.097139E-01,1.714341E+03,4.108064E-01,3.889085E+03,7.740621E+03,1.097139E-01,1.582044E+03,4.204801E-01,4.105017E+03,8.409094E+03,1.097139E-01,1.537946E+03,4.236102E-01,4.176240E+03,8.571096E+03,5.210306E-01,1.345574E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783641E-01,9.716435E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230506E-01,1.083521E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.117217E+03,5.565395E-01,5.874877E+03,7.564181E+03,1.164204E-01,1.819134E+03,4.969768E-01,4.656910E+03,8.751949E+03,1.164204E-01,1.678750E+03,5.097480E-01,4.907809E+03,9.479720E+03,1.164204E-01,1.631956E+03,5.138415E-01,4.990060E+03,9.658214E+03,5.351043E-01,1.393799E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.826091E-01,9.949426E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342811E-01,1.121741E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.368932E+02,3.220721E-01,3.013096E+03,3.451174E+03,2.468564E-02,3.857267E+02,2.726198E-01,2.435850E+03,3.459873E+03,2.468564E-02,3.559600E+02,2.832297E-01,2.557471E+03,3.697523E+03,2.468564E-02,3.460378E+02,2.866302E-01,2.596848E+03,3.756906E+03,4.201288E-01,8.811039E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027522E-01,6.341333E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441990E-01,7.192657E+03,2.468564E-02,0.000000E+00,0.000000E+00
20:10:00,1.889518E-02,1.838605E+02,1.003708E+00,8.855444E+03,1.110828E+04,1.889518E-02,2.977824E+02,9.104012E-01,7.932496E+03,1.090336E+04,1.889518E-02,2.749980E+02,9.300575E-01,8.125246E+03,1.123943E+04,1.889518E-02,2.674032E+02,9.364186E-01,8.187963E+03,1.133649E+04,7.116089E-01,1.419412E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120322E-01,1.020698E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788569E-01,1.153029E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.044343E+03,1.324091E+00,1.609784E+04,2.221648E+04,5.184027E-01,8.169871E+03,1.145327E+00,1.142413E+04,2.767220E+04,5.184027E-01,7.544765E+03,1.183041E+00,1.237549E+04,3.070099E+04,5.184027E-01,7.336397E+03,1.195247E+00,1.268954E+04,3.168254E+04,9.684018E-01,3.505731E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993272E-01,2.512542E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884324E-01,2.807816E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.067577E+03,4.513440E-01,4.887304E+03,6.452007E+03,1.097139E-01,1.729059E+03,4.053669E-01,3.827278E+03,7.623640E+03,1.097139E-01,1.596762E+03,4.149652E-01,4.042549E+03,8.288016E+03,1.097139E-01,1.552664E+03,4.180854E-01,4.113681E+03,8.501252E+03,5.210305E-01,1.345574E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783622E-01,9.716400E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230522E-01,1.083524E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.132835E+03,5.543181E-01,5.840018E+03,7.527402E+03,1.164204E-01,1.834751E+03,4.947738E-01,4.622229E+03,8.664405E+03,1.164204E-01,1.694368E+03,5.075572E-01,4.873222E+03,9.388786E+03,1.164204E-01,1.647574E+03,5.116568E-01,4.955522E+03,9.621378E+03,5.351019E-01,1.393795E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.826044E-01,9.949336E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342809E-01,1.121741E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.402048E+02,3.199859E-01,2.991717E+03,3.429106E+03,2.468564E-02,3.890382E+02,2.705680E-01,2.414775E+03,3.425318E+03,2.468564E-02,3.592715E+02,2.811866E-01,2.536467E+03,3.662138E+03,2.468564E-02,3.493493E+02,2.845922E-01,2.575887E+03,3.735081E+03,4.201261E-01,8.810990E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027473E-01,6.341241E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441982E-01,7.192641E+03,2.468564E-02,0.000000E+00,0.000000E+00
20:20:00,1.889518E-02,1.863952E+02,9.996789E-01,8.817991E+03,1.106852E+04,1.889518E-02,3.003171E+02,9.065008E-01,7.896211E+03,1.084891E+04,1.889518E-02,2.775327E+02,9.261261E-01,8.088670E+03,1.118360E+04,1.889518E-02,2.699379E+02,9.324903E-01,8.151400E+03,1.129070E+04,7.116060E-01,1.419407E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120265E-01,1.020687E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788563E-01,1.153028E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.113886E+03,1.315340E+00,1.595251E+04,2.205882E+04,5.184027E-01,8.239414E+03,1.136847E+00,1.128120E+04,2.729702E+04,5.184027E-01,7.614308E+03,1.174467E+00,1.223175E+04,3.031006E+04,5.184027E-01,7.405940E+03,1.186683E+00,1.254586E+04,3.133739E+04,9.684022E-01,3.505732E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993224E-01,2.512533E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884366E-01,2.807824E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.082295E+03,4.467447E-01,4.832757E+03,6.393026E+03,1.097139E-01,1.743777E+03,4.009802E-01,3.774578E+03,7.518034E+03,1.097139E-01,1.611480E+03,4.105107E-01,3.989259E+03,8.178504E+03,1.097139E-01,1.567382E+03,4.136253E-01,4.060335E+03,8.403027E+03,5.210295E-01,1.345573E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783596E-01,9.716350E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230524E-01,1.083525E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.148452E+03,5.524453E-01,5.808176E+03,7.493880E+03,1.164204E-01,1.850369E+03,4.928727E-01,4.590162E+03,8.580485E+03,1.164204E-01,1.709986E+03,5.056674E-01,4.841248E+03,9.301556E+03,1.164204E-01,1.663191E+03,5.097752E-01,4.923613E+03,9.545925E+03,5.350985E-01,1.393789E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825989E-01,9.949233E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342795E-01,1.121738E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.435163E+02,3.182225E-01,2.973132E+03,3.409933E+03,2.468564E-02,3.923498E+02,2.687934E-01,2.396101E+03,3.393593E+03,2.468564E-02,3.625831E+02,2.794200E-01,2.517860E+03,3.629657E+03,2.468564E-02,3.526609E+02,2.828319E-01,2.557332E+03,3.706979E+03,4.201225E-01,8.810922E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027420E-01,6.341139E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441963E-01,7.192605E+03,2.468564E-02,0.000000E+00,0.000000E+00
20:30:00,1.889518E-02,1.889300E+02,9.961897E-01,8.785215E+03,1.103380E+04,1.889518E-02,3.028519E+02,9.030914E-01,7.864178E+03,1.079995E+04,1.889518E-02,2.800675E+02,9.226978E-01,8.056460E+03,1.113342E+04,1.889518E-02,2.724727E+02,9.290663E-01,8.119207E+03,1.124458E+04,7.116016E-01,1.419398E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120199E-01,1.020674E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788540E-01,1.153024E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.183429E+03,1.307951E+00,1.581899E+04,2.191472E+04,5.184027E-01,8.308957E+03,1.129636E+00,1.114925E+04,2.693725E+04,5.184027E-01,7.683851E+03,1.167178E+00,1.209912E+04,2.993486E+04,5.184027E-01,7.475483E+03,1.179396E+00,1.241325E+04,3.096065E+04,9.683999E-01,3.505728E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993162E-01,2.512522E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884376E-01,2.807826E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.097013E+03,4.429424E-01,4.785111E+03,6.341752E+03,1.097139E-01,1.758495E+03,3.973614E-01,3.728526E+03,7.420726E+03,1.097139E-01,1.626198E+03,4.068270E-01,3.942645E+03,8.077351E+03,1.097139E-01,1.582100E+03,4.099364E-01,4.013666E+03,8.302236E+03,5.210278E-01,1.345570E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783565E-01,9.716292E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230518E-01,1.083524E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.164070E+03,5.508467E-01,5.778708E+03,7.462955E+03,1.164204E-01,1.865987E+03,4.912196E-01,4.560241E+03,8.499562E+03,1.164204E-01,1.725603E+03,5.040234E-01,4.811403E+03,9.217319E+03,1.164204E-01,1.678809E+03,5.081389E-01,4.893829E+03,9.461998E+03,5.350944E-01,1.393781E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825930E-01,9.949121E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342770E-01,1.121733E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.468279E+02,3.167137E-01,2.956752E+03,3.393054E+03,2.468564E-02,3.956613E+02,2.672468E-01,2.379400E+03,3.364234E+03,2.468564E-02,3.658946E+02,2.778799E-01,2.501215E+03,3.599558E+03,2.468564E-02,3.559724E+02,2.812974E-01,2.540733E+03,3.678097E+03,4.201182E-01,8.810841E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027363E-01,6.341030E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441935E-01,7.192552E+03,2.468564E-02,0.000000E+00,0.000000E+00
20:40:00,1.889518E-02,1.914647E+02,9.930997E-01,8.755898E+03,1.100295E+04,1.889518E-02,3.053866E+02,9.000408E-01,7.835254E+03,1.075474E+04,1.889518E-02,2.826023E+02,9.196478E-01,8.027531E+03,1.108723E+04,1.889518E-02,2.750075E+02,9.260221E-01,8.090305E+03,1.119889E+04,7.115964E-01,1.419389E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120128E-01,1.020661E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788506E-01,1.153018E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.252972E+03,1.301569E+00,1.569418E+04,2.178069E+04,5.184027E-01,8.378500E+03,1.123370E+00,1.102548E+04,2.658925E+04,5.184027E-01,7.753394E+03,1.160846E+00,1.197478E+04,2.957154E+04,5.184027E-01,7.545026E+03,1.173071E+00,1.228895E+04,3.059303E+04,9.683959E-01,3.505720E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993089E-01,2.512508E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884366E-01,2.807825E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.111731E+03,4.397053E-01,4.742359E+03,6.295941E+03,1.097139E-01,1.773213E+03,3.943034E-01,3.687328E+03,7.329430E+03,1.097139E-01,1.640916E+03,4.036967E-01,3.900823E+03,7.982152E+03,1.097139E-01,1.596818E+03,4.067994E-01,3.971777E+03,8.206095E+03,5.210257E-01,1.345566E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783532E-01,9.716229E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230506E-01,1.083521E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.179688E+03,5.494504E-01,5.750992E+03,7.433977E+03,1.164204E-01,1.881604E+03,4.897534E-01,4.531937E+03,8.420885E+03,1.164204E-01,1.741221E+03,5.025653E-01,4.783168E+03,9.135328E+03,1.164204E-01,1.694426E+03,5.066880E-01,4.865651E+03,9.379079E+03,5.350898E-01,1.393772E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825869E-01,9.949003E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342739E-01,1.121727E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.501394E+02,3.153927E-01,2.942000E+03,3.377875E+03,2.468564E-02,3.989729E+02,2.658728E-01,2.364193E+03,3.336630E+03,2.468564E-02,3.692062E+02,2.765118E-01,2.486059E+03,3.571206E+03,2.468564E-02,3.592840E+02,2.799343E-01,2.525618E+03,3.649954E+03,4.201135E-01,8.810751E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027303E-01,6.340917E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441901E-01,7.192488E+03,2.468564E-02,0.000000E+00,0.000000E+00
20:50:00,1.889518E-02,1.939995E+02,9.903124E-01,8.729208E+03,1.097508E+04,1.889518E-02,3.079214E+02,8.972645E-01,7.808710E+03,1.071227E+04,1.889518E-02,2.851370E+02,9.168859E-01,8.001103E+03,1.104396E+04,1.889518E-02,2.775422E+02,9.232673E-01,8.063914E+03,1.115504E+04,7.115906E-01,1.419377E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.120053E-01,1.020646E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788463E-01,1.153010E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.322515E+03,1.295940E+00,1.557589E+04,2.165422E+04,5.184027E-01,8.448043E+03,1.117824E+00,1.090795E+04,2.625051E+04,5.184027E-01,7.822937E+03,1.155242E+00,1.185675E+04,2.921756E+04,5.184027E-01,7.614569E+03,1.167471E+00,1.217093E+04,3.023379E+04,9.683907E-01,3.505710E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.993009E-01,2.512492E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884340E-01,2.807820E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.126449E+03,4.368987E-01,4.703337E+03,6.254297E+03,1.097139E-01,1.787931E+03,3.916834E-01,3.649921E+03,7.242808E+03,1.097139E-01,1.655634E+03,4.009929E-01,3.862698E+03,7.891570E+03,1.097139E-01,1.611536E+03,4.040860E-01,3.933558E+03,8.114190E+03,5.210231E-01,1.345561E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783496E-01,9.716161E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230489E-01,1.083518E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.195305E+03,5.482023E-01,5.724561E+03,7.406438E+03,1.164204E-01,1.897222E+03,4.884299E-01,4.504870E+03,8.343973E+03,1.164204E-01,1.756839E+03,5.012490E-01,4.756163E+03,9.055115E+03,1.164204E-01,1.710044E+03,5.053783E-01,4.838697E+03,9.297631E+03,5.350847E-01,1.393763E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825805E-01,9.948882E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342702E-01,1.121720E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.534510E+02,3.142120E-01,2.928462E+03,3.363969E+03,2.468564E-02,4.022844E+02,2.646325E-01,2.350145E+03,3.310358E+03,2.468564E-02,3.725177E+02,2.752767E-01,2.472056E+03,3.544176E+03,2.468564E-02,3.625955E+02,2.787038E-01,2.511652E+03,3.622684E+03,4.201084E-01,8.810654E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027242E-01,6.340800E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441862E-01,7.192414E+03,2.468564E-02,0.000000E+00,0.000000E+00
21:00:00,1.889518E-02,1.965343E+02,9.877505E-01,8.704475E+03,1.094943E+04,1.889518E-02,3.104562E+02,8.947043E-01,7.784040E+03,1.067202E+04,1.889518E-02,2.876718E+02,9.143366E-01,7.976520E+03,1.100290E+04,1.889518E-02,2.800770E+02,9.207283E-01,8.039399E+03,1.111357E+04,7.115843E-01,1.419365E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.119977E-01,1.020632E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788415E-01,1.153001E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.392058E+03,1.290884E+00,1.546256E+04,2.153354E+04,5.184027E-01,8.517586E+03,1.112828E+00,1.079518E+04,2.591921E+04,5.184027E-01,7.892480E+03,1.150194E+00,1.174353E+04,2.887118E+04,5.184027E-01,7.684112E+03,1.162423E+00,1.205770E+04,2.988220E+04,9.683844E-01,3.505698E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.992924E-01,2.512476E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884302E-01,2.807812E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.141167E+03,4.344244E-01,4.667193E+03,6.215870E+03,1.097139E-01,1.802649E+03,3.893909E-01,3.615347E+03,7.159745E+03,1.097139E-01,1.670352E+03,3.986247E-01,3.827477E+03,7.804708E+03,1.097139E-01,1.626254E+03,4.017024E-01,3.898197E+03,8.026029E+03,5.210202E-01,1.345555E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783459E-01,9.716091E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230468E-01,1.083514E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.210923E+03,5.470567E-01,5.699017E+03,7.379910E+03,1.164204E-01,1.912839E+03,4.872093E-01,4.478692E+03,8.268447E+03,1.164204E-01,1.772456E+03,5.000346E-01,4.730039E+03,8.976304E+03,1.164204E-01,1.725662E+03,5.041695E-01,4.812617E+03,9.217671E+03,5.350791E-01,1.393752E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825740E-01,9.948757E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342660E-01,1.121712E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.567625E+02,3.131302E-01,2.915780E+03,3.350967E+03,2.468564E-02,4.055960E+02,2.634905E-01,2.336947E+03,3.285075E+03,2.468564E-02,3.758293E+02,2.741392E-01,2.458897E+03,3.518132E+03,2.468564E-02,3.659070E+02,2.775701E-01,2.498524E+03,3.596341E+03,4.201030E-01,8.810550E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027180E-01,6.340681E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441820E-01,7.192333E+03,2.468564E-02,0.000000E+00,0.000000E+00
