Time,PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 1:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 2:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 3:DesPer 7:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 2:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 3:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 4:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 5:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 6:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER 4:DesPer 7:Des Tot Cool Cap [W]
21:10:00,1.889518E-02,1.990690E+02,9.853283E-01,8.680959E+03,1.092512E+04,1.889518E-02,3.129909E+02,8.922871E-01,7.760608E+03,1.063326E+04,1.889518E-02,2.902065E+02,9.119190E-01,7.953082E+03,1.096322E+04,1.889518E-02,2.826118E+02,9.183225E-01,8.016045E+03,1.107374E+04,7.115775E-01,1.419352E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.119900E-01,1.020617E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788363E-01,1.152990E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.461601E+03,1.286225E+00,1.535267E+04,2.141688E+04,5.184027E-01,8.587129E+03,1.108218E+00,1.068575E+04,2.559357E+04,5.184027E-01,7.962023E+03,1.145536E+00,1.163368E+04,2.853063E+04,5.184027E-01,7.753655E+03,1.157762E+00,1.194782E+04,2.953662E+04,9.683772E-01,3.505685E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.992834E-01,2.512459E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884254E-01,2.807803E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.155885E+03,4.322012E-01,4.633223E+03,6.179856E+03,1.097139E-01,1.817367E+03,3.873436E-01,3.582897E+03,7.079540E+03,1.097139E-01,1.685070E+03,3.965241E-01,3.794572E+03,7.720873E+03,1.097139E-01,1.640971E+03,3.995738E-01,3.865044E+03,7.940856E+03,5.210170E-01,1.345549E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783421E-01,9.716018E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230444E-01,1.083509E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.226541E+03,5.459673E-01,5.673962E+03,7.353947E+03,1.164204E-01,1.928457E+03,4.860520E-01,4.453062E+03,8.193924E+03,1.164204E-01,1.788074E+03,4.988826E-01,4.704456E+03,8.898514E+03,1.164204E-01,1.741279E+03,5.030221E-01,4.787070E+03,9.138796E+03,5.350733E-01,1.393741E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825674E-01,9.948631E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342614E-01,1.121704E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.600741E+02,3.121090E-01,2.903625E+03,3.338521E+03,2.468564E-02,4.089075E+02,2.624150E-01,2.324325E+03,3.260493E+03,2.468564E-02,3.791408E+02,2.730675E-01,2.446308E+03,3.492789E+03,2.468564E-02,3.692186E+02,2.765014E-01,2.485959E+03,3.570744E+03,4.200973E-01,8.810442E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027117E-01,6.340561E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441774E-01,7.192246E+03,2.468564E-02,0.000000E+00,0.000000E+00
21:20:00,1.889518E-02,2.016038E+02,9.830020E-01,8.658280E+03,1.090173E+04,1.889518E-02,3.155257E+02,8.899733E-01,7.738071E+03,1.059563E+04,1.889518E-02,2.927413E+02,9.096011E-01,7.930512E+03,1.092465E+04,1.889518E-02,2.851465E+02,9.160085E-01,7.993495E+03,1.103496E+04,7.115705E-01,1.419339E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.119821E-01,1.020602E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788307E-01,1.152980E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.531144E+03,1.281853E+00,1.524527E+04,2.130311E+04,5.184027E-01,8.656672E+03,1.103886E+00,1.057872E+04,2.527243E+04,5.184027E-01,8.031566E+03,1.141166E+00,1.152633E+04,2.819480E+04,5.184027E-01,7.823198E+03,1.153388E+00,1.184043E+04,2.919583E+04,9.683694E-01,3.505670E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.992742E-01,2.512441E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884198E-01,2.807792E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.170603E+03,4.301726E-01,4.600939E+03,6.145710E+03,1.097139E-01,1.832085E+03,3.854827E-01,3.552065E+03,7.001622E+03,1.097139E-01,1.699788E+03,3.946213E-01,3.763374E+03,7.639292E+03,1.097139E-01,1.655689E+03,3.976556E-01,3.833714E+03,7.858143E+03,5.210136E-01,1.345543E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783382E-01,9.715943E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230417E-01,1.083504E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.242158E+03,5.449092E-01,5.649180E+03,7.328301E+03,1.164204E-01,1.944075E+03,4.849327E-01,4.427762E+03,8.120152E+03,1.164204E-01,1.803691E+03,4.977677E-01,4.679194E+03,8.821488E+03,1.164204E-01,1.756897E+03,5.019108E-01,4.761836E+03,9.060680E+03,5.350672E-01,1.393729E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825607E-01,9.948503E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342565E-01,1.121694E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.633856E+02,3.111267E-01,2.891806E+03,3.326433E+03,2.468564E-02,4.122190E+02,2.613835E-01,2.312084E+03,3.236408E+03,2.468564E-02,3.824524E+02,2.720390E-01,2.434094E+03,3.467945E+03,2.468564E-02,3.725301E+02,2.754754E-01,2.473765E+03,3.545667E+03,4.200914E-01,8.810330E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.027053E-01,6.340440E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441726E-01,7.192154E+03,2.468564E-02,0.000000E+00,0.000000E+00
21:30:00,1.889518E-02,2.041386E+02,9.807477E-01,8.636230E+03,1.087904E+04,1.889518E-02,3.180605E+02,8.877358E-01,7.716195E+03,1.055886E+04,1.889518E-02,2.952761E+02,9.073561E-01,7.908573E+03,1.088692E+04,1.889518E-02,2.876813E+02,9.137654E-01,7.971567E+03,1.099695E+04,7.115634E-01,1.419325E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.119742E-01,1.020587E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788248E-01,1.152968E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.600687E+03,1.277690E+00,1.513968E+04,2.119144E+04,5.184027E-01,8.726215E+03,1.099779E+00,1.047365E+04,2.495523E+04,5.184027E-01,8.101109E+03,1.137004E+00,1.142078E+04,2.786284E+04,5.184027E-01,7.892741E+03,1.149226E+00,1.173488E+04,2.885895E+04,9.683610E-01,3.505654E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.992647E-01,2.512423E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884135E-01,2.807780E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.185321E+03,4.283009E-01,4.570015E+03,6.113069E+03,1.097139E-01,1.846803E+03,3.837662E-01,3.522487E+03,6.925521E+03,1.097139E-01,1.714506E+03,3.928764E-01,3.733545E+03,7.559687E+03,1.097139E-01,1.670407E+03,3.958975E-01,3.803768E+03,7.777302E+03,5.210101E-01,1.345536E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783343E-01,9.715868E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230389E-01,1.083499E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.257776E+03,5.438641E-01,5.624513E+03,7.302800E+03,1.164204E-01,1.959692E+03,4.838348E-01,4.402646E+03,8.046967E+03,1.164204E-01,1.819309E+03,4.966732E-01,4.654109E+03,8.745065E+03,1.164204E-01,1.772515E+03,5.008191E-01,4.736774E+03,8.983146E+03,5.350610E-01,1.393717E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825540E-01,9.948375E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342515E-01,1.121685E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.666971E+02,3.101666E-01,2.880180E+03,3.314550E+03,2.468564E-02,4.155306E+02,2.603815E-01,2.300099E+03,3.212689E+03,2.468564E-02,3.857639E+02,2.710393E-01,2.422129E+03,3.443466E+03,2.468564E-02,3.758417E+02,2.744776E-01,2.461815E+03,3.520948E+03,4.200855E-01,8.810216E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.026990E-01,6.340319E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441676E-01,7.192059E+03,2.468564E-02,0.000000E+00,0.000000E+00
21:40:00,1.889518E-02,2.066733E+02,9.785403E-01,8.614588E+03,1.085682E+04,1.889518E-02,3.205952E+02,8.855486E-01,7.694752E+03,1.052270E+04,1.889518E-02,2.978108E+02,9.051584E-01,7.887044E+03,1.084977E+04,1.889518E-02,2.902160E+02,9.115677E-01,7.950035E+03,1.095948E+04,7.115560E-01,1.419311E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.119664E-01,1.020572E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788187E-01,1.152957E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.670230E+03,1.273666E+00,1.503529E+04,2.108116E+04,5.184027E-01,8.795758E+03,1.095833E+00,1.036996E+04,2.464125E+04,5.184027E-01,8.170652E+03,1.132990E+00,1.131651E+04,2.753408E+04,5.184027E-01,7.962284E+03,1.145205E+00,1.163054E+04,2.852520E+04,9.683523E-01,3.505637E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.992552E-01,2.512405E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.884067E-01,2.807767E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.200039E+03,4.265534E-01,4.540166E+03,6.081618E+03,1.097139E-01,1.861521E+03,3.821511E-01,3.493791E+03,6.850763E+03,1.097139E-01,1.729224E+03,3.912516E-01,3.704759E+03,7.481703E+03,1.097139E-01,1.685125E+03,3.942630E-01,3.774895E+03,7.698089E+03,5.210065E-01,1.345529E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783303E-01,9.715793E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230359E-01,1.083493E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.273394E+03,5.428147E-01,5.599810E+03,7.277271E+03,1.164204E-01,1.975310E+03,4.827422E-01,4.377576E+03,7.974204E+03,1.164204E-01,1.834927E+03,4.955831E-01,4.629062E+03,8.669076E+03,1.164204E-01,1.788132E+03,4.997311E-01,4.711744E+03,8.906045E+03,5.350547E-01,1.393705E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825473E-01,9.948246E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342462E-01,1.121675E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.700087E+02,3.092139E-01,2.868618E+03,3.302736E+03,2.468564E-02,4.188421E+02,2.593946E-01,2.288244E+03,3.189200E+03,2.468564E-02,3.890754E+02,2.700539E-01,2.410287E+03,3.419216E+03,2.468564E-02,3.791532E+02,2.734936E-01,2.449986E+03,3.496445E+03,4.200794E-01,8.810100E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.026927E-01,6.340198E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441626E-01,7.191962E+03,2.468564E-02,0.000000E+00,0.000000E+00
21:50:00,1.889518E-02,2.092081E+02,9.763630E-01,8.593206E+03,1.083491E+04,1.889518E-02,3.231300E+02,8.833949E-01,7.673600E+03,1.048697E+04,1.889518E-02,3.003456E+02,9.029917E-01,7.865783E+03,1.081304E+04,1.889518E-02,2.927508E+02,9.093996E-01,7.928762E+03,1.092242E+04,7.115487E-01,1.419297E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.119585E-01,1.020557E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788125E-01,1.152945E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.739773E+03,1.269745E+00,1.493182E+04,2.097193E+04,5.184027E-01,8.865301E+03,1.092001E+00,1.026726E+04,2.433002E+04,5.184027E-01,8.240195E+03,1.129084E+00,1.121318E+04,2.720811E+04,5.184027E-01,8.031827E+03,1.141290E+00,1.152714E+04,2.819426E+04,9.683433E-01,3.505620E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.992455E-01,2.512387E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.883996E-01,2.807754E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.214757E+03,4.249066E-01,4.511189E+03,6.051131E+03,1.097139E-01,1.876239E+03,3.806089E-01,3.465733E+03,6.777046E+03,1.097139E-01,1.743942E+03,3.897203E-01,3.676785E+03,7.405043E+03,1.097139E-01,1.699843E+03,3.927257E-01,3.746866E+03,7.620268E+03,5.210028E-01,1.345522E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783264E-01,9.715718E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230328E-01,1.083487E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.289011E+03,5.417545E-01,5.575015E+03,7.251659E+03,1.164204E-01,1.990928E+03,4.816449E-01,4.352466E+03,7.901767E+03,1.164204E-01,1.850544E+03,4.944875E-01,4.603967E+03,8.593429E+03,1.164204E-01,1.803750E+03,4.986369E-01,4.686661E+03,8.829289E+03,5.350483E-01,1.393693E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825406E-01,9.948119E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342409E-01,1.121664E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.733202E+02,3.082620E-01,2.857064E+03,3.290936E+03,2.468564E-02,4.221537E+02,2.584138E-01,2.276442E+03,3.165858E+03,2.468564E-02,3.923870E+02,2.690739E-01,2.398492E+03,3.395112E+03,2.468564E-02,3.824648E+02,2.725146E-01,2.438200E+03,3.472083E+03,4.200733E-01,8.809984E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.026864E-01,6.340078E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441574E-01,7.191863E+03,2.468564E-02,0.000000E+00,0.000000E+00
22:00:00,1.889518E-02,2.117428E+02,9.742004E-01,8.571952E+03,1.081315E+04,1.889518E-02,3.256647E+02,8.812599E-01,7.652610E+03,1.045155E+04,1.889518E-02,3.028804E+02,9.008412E-01,7.844661E+03,1.077659E+04,1.889518E-02,2.952856E+02,9.072465E-01,7.907619E+03,1.088565E+04,7.115412E-01,1.419283E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.119507E-01,1.020542E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.788062E-01,1.152933E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.809316E+03,1.265892E+00,1.482893E+04,2.086337E+04,5.184027E-01,8.934844E+03,1.088243E+00,1.016521E+04,2.402113E+04,5.184027E-01,8.309738E+03,1.125253E+00,1.111050E+04,2.688455E+04,5.184027E-01,8.101370E+03,1.137447E+00,1.142435E+04,2.786574E+04,9.683341E-01,3.505602E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.992358E-01,2.512368E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.883922E-01,2.807740E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.229475E+03,4.233399E-01,4.482906E+03,6.021412E+03,1.097139E-01,1.890957E+03,3.791346E-01,3.438268E+03,6.704336E+03,1.097139E-01,1.758660E+03,3.882569E-01,3.649403E+03,7.329419E+03,1.097139E-01,1.714561E+03,3.912619E-01,3.719478E+03,7.543577E+03,5.209991E-01,1.345515E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.783225E-01,9.715643E+03,1.097139E-01,0.000000E+00,0.000000E+00,4.230297E-01,1.083481E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.304629E+03,5.406753E-01,5.550055E+03,7.225880E+03,1.164204E-01,2.006545E+03,4.805342E-01,4.327239E+03,7.829563E+03,1.164204E-01,1.866162E+03,4.933777E-01,4.578749E+03,8.518030E+03,1.164204E-01,1.819368E+03,4.975282E-01,4.661452E+03,8.752788E+03,5.350419E-01,1.393681E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.825339E-01,9.947992E+03,1.164204E-01,0.000000E+00,0.000000E+00,4.342354E-01,1.121654E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.766318E+02,3.073033E-01,2.845450E+03,3.279079E+03,2.468564E-02,4.254652E+02,2.574308E-01,2.264621E+03,3.142585E+03,2.468564E-02,3.956985E+02,2.680910E-01,2.386673E+03,3.371077E+03,2.468564E-02,3.857763E+02,2.715325E-01,2.426387E+03,3.447788E+03,4.200672E-01,8.809868E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.026801E-01,6.339959E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.441521E-01,7.191764E+03,2.468564E-02,0.000000E+00,0.000000E+00
22:10:00,1.889518E-02,2.137143E+02,8.109352E-01,7.490718E+03,9.788182E+03,1.889518E-02,3.276362E+02,7.334960E-01,6.604415E+03,1.009360E+04,1.889518E-02,3.048518E+02,7.498074E-01,6.788050E+03,1.059577E+04,1.889518E-02,2.972570E+02,7.551441E-01,6.848493E+03,1.076776E+04,6.458341E-01,1.312878E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.558744E-01,9.248114E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.192325E-01,1.054505E+04,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.863405E+03,1.053309E+00,1.313239E+04,1.896983E+04,5.184027E-01,8.988933E+03,9.053104E-01,8.626777E+03,2.240243E+04,5.184027E-01,8.363827E+03,9.361186E-01,9.536260E+03,2.535995E+04,5.184027E-01,8.155459E+03,9.462753E-01,9.838512E+03,2.637721E+04,8.843667E-01,3.357470E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.274463E-01,2.378539E+04,5.184027E-01,0.000000E+00,0.000000E+00,7.124106E-01,2.668683E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.240922E+03,3.605197E-01,4.079846E+03,5.622306E+03,1.097139E-01,1.902404E+03,3.199607E-01,3.031817E+03,6.497759E+03,1.097139E-01,1.770107E+03,3.284195E-01,3.244823E+03,7.189722E+03,1.097139E-01,1.726009E+03,3.312382E-01,3.315904E+03,7.427952E+03,4.760194E-01,1.271944E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.408243E-01,9.070355E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.830866E-01,1.015908E+04,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.316776E+03,4.501161E-01,4.857058E+03,6.570017E+03,1.164204E-01,2.018692E+03,3.999853E-01,3.678180E+03,7.434190E+03,1.164204E-01,1.878309E+03,4.106886E-01,3.919322E+03,8.193975E+03,1.164204E-01,1.831515E+03,4.141477E-01,3.998794E+03,8.454524E+03,4.782502E-01,1.296167E+04,1.164204E-01,0.000000E+00,0.000000E+00,3.359662E-01,9.115219E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.839784E-01,1.033063E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.792074E+02,2.556888E-01,2.458510E+03,2.940657E+03,2.468564E-02,4.280409E+02,2.141181E-01,1.923819E+03,2.949209E+03,2.468564E-02,3.982742E+02,2.230017E-01,2.035370E+03,3.205794E+03,2.468564E-02,3.883520E+02,2.258699E-01,2.071770E+03,3.292965E+03,3.719371E-01,7.993074E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.628426E-01,5.638396E+03,2.468564E-02,0.000000E+00,0.000000E+00,3.012450E-01,6.446457E+03,2.468564E-02,0.000000E+00,0.000000E+00
22:20:00,1.889518E-02,2.156858E+02,6.522850E-01,6.502761E+03,8.733485E+03,1.889518E-02,3.296077E+02,5.860900E-01,5.594346E+03,9.363174E+03,1.889518E-02,3.068233E+02,5.991335E-01,5.773066E+03,9.972754E+03,1.889518E-02,2.992285E+02,6.034018E-01,5.832104E+03,1.018306E+04,5.938375E-01,1.234597E+04,1.889518E-02,0.000000E+00,0.000000E+00,4.123157E-01,8.556565E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.726639E-01,9.817681E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.917494E+03,8.413781E-01,1.136297E+04,1.679151E+04,5.184027E-01,9.043022E+03,7.230164E-01,7.035289E+03,2.015796E+04,5.184027E-01,8.417916E+03,7.476343E-01,7.904640E+03,2.309460E+04,5.184027E-01,8.209548E+03,7.557552E-01,8.194053E+03,2.410749E+04,8.158486E-01,3.236208E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.692851E-01,2.267714E+04,5.184027E-01,0.000000E+00,0.000000E+00,6.505422E-01,2.553774E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.252369E+03,3.037201E-01,3.706426E+03,5.155811E+03,1.097139E-01,1.913851E+03,2.633473E-01,2.624970E+03,6.047526E+03,1.097139E-01,1.781555E+03,2.718459E-01,2.845734E+03,6.765244E+03,1.097139E-01,1.737456E+03,2.746705E-01,2.919350E+03,7.012377E+03,4.381213E-01,1.211426E+04,1.097139E-01,0.000000E+00,0.000000E+00,3.098221E-01,8.547767E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.498866E-01,9.609671E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.328923E+03,3.597309E-01,4.162257E+03,5.822312E+03,1.164204E-01,2.030839E+03,3.196167E-01,3.026810E+03,6.787895E+03,1.164204E-01,1.890456E+03,3.281795E-01,3.257623E+03,7.574796E+03,1.164204E-01,1.843662E+03,3.309471E-01,3.333887E+03,7.845600E+03,4.300917E-01,1.215007E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.971721E-01,8.433567E+03,1.164204E-01,0.000000E+00,0.000000E+00,3.418713E-01,9.601990E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.817831E+02,2.042313E-01,2.080949E+03,2.576887E+03,2.468564E-02,4.306165E+02,1.709674E-01,1.588873E+03,2.675107E+03,2.468564E-02,4.008498E+02,1.780743E-01,1.690587E+03,2.943763E+03,2.468564E-02,3.909276E+02,1.803690E-01,1.723898E+03,3.035710E+03,3.320597E-01,7.338425E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.301699E-01,5.083452E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.658930E-01,5.853384E+03,2.468564E-02,0.000000E+00,0.000000E+00
22:30:00,1.889518E-02,2.176573E+02,5.004570E-01,5.415408E+03,7.314418E+03,1.889518E-02,3.315792E+02,4.390380E-01,4.472003E+03,7.856939E+03,1.889518E-02,3.087948E+02,4.488160E-01,4.636206E+03,8.445969E+03,1.889518E-02,3.012000E+02,4.520164E-01,4.690587E+03,8.649628E+03,5.409834E-01,1.151703E+04,1.889518E-02,0.000000E+00,0.000000E+00,3.691473E-01,7.850318E+03,1.889518E-02,0.000000E+00,0.000000E+00,4.259611E-01,9.062757E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,5.971583E+03,6.300872E-01,9.354528E+03,1.410845E+04,5.184027E-01,9.097111E+03,5.413418E-01,5.297535E+03,1.715477E+04,5.184027E-01,8.472005E+03,5.597869E-01,6.108618E+03,1.992157E+04,5.184027E-01,8.263637E+03,5.658739E-01,6.379195E+03,2.087728E+04,7.467717E-01,3.108719E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.889894E-01,2.434801E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.263816E+03,2.501200E-01,3.277156E+03,4.583017E+03,1.097139E-01,1.925298E+03,2.099001E-01,2.165544E+03,5.312300E+03,1.097139E-01,1.793002E+03,2.184554E-01,2.393440E+03,6.024128E+03,1.097139E-01,1.748903E+03,2.212915E-01,2.469340E+03,6.269063E+03,3.996550E-01,1.147186E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.785407E-01,7.998761E+03,1.097139E-01,0.000000E+00,0.000000E+00,3.163044E-01,9.030212E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.341070E+03,2.695221E-01,3.391501E+03,4.864639E+03,1.164204E-01,2.042986E+03,2.394301E-01,2.328661E+03,5.767881E+03,1.164204E-01,1.902603E+03,2.458522E-01,2.543450E+03,6.515089E+03,1.164204E-01,1.855809E+03,2.479280E-01,2.614601E+03,6.772652E+03,3.814483E-01,1.129764E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.589084E-01,7.737808E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.998292E-01,8.847621E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.843587E+02,1.529311E-01,1.670710E+03,2.124085E+03,2.468564E-02,4.331922E+02,1.279785E-01,1.234505E+03,2.248546E+03,2.468564E-02,4.034255E+02,1.333084E-01,1.323870E+03,2.500272E+03,2.468564E-02,3.935032E+02,1.350296E-01,1.353245E+03,2.586735E+03,2.923054E-01,6.663649E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.990464E-01,4.542491E+03,2.468564E-02,0.000000E+00,0.000000E+00,2.315113E-01,5.260781E+03,2.468564E-02,0.000000E+00,0.000000E+00
22:40:00,1.889518E-02,2.196288E+02,3.536721E-01,4.147785E+03,5.587684E+03,1.889518E-02,3.335507E+02,2.923391E-01,3.179694E+03,5.843500E+03,1.889518E-02,3.107663E+02,3.003413E-01,3.331086E+03,6.366729E+03,1.889518E-02,3.031715E+02,3.040535E-01,3.393526E+03,6.570383E+03,4.928134E-01,1.074117E+04,1.889518E-02,0.000000E+00,0.000000E+00,3.289971E-01,7.170372E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.830467E-01,8.347366E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.025672E+03,5.184027E-01,8.143391E+03,1.246524E+04,5.184027E-01,9.151200E+03,5.184027E-01,5.017862E+03,1.655439E+04,5.184027E-01,8.526094E+03,5.184027E-01,5.642968E+03,1.895867E+04,5.184027E-01,8.317726E+03,5.184027E-01,5.851337E+03,1.978768E+04,6.848167E-01,2.990208E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.332982E-01,2.322799E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.275264E+03,1.975979E-01,2.766605E+03,3.924720E+03,1.097139E-01,1.936746E+03,1.578407E-01,1.629222E+03,4.418152E+03,1.097139E-01,1.804449E+03,1.663637E-01,1.863190E+03,5.116328E+03,1.097139E-01,1.760351E+03,1.691809E-01,1.940991E+03,5.356416E+03,3.641209E-01,1.085840E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.496359E-01,7.472888E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.853498E-01,8.477278E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.353217E+03,1.794943E-01,2.513241E+03,3.719553E+03,1.164204E-01,2.055134E+03,1.594293E-01,1.564377E+03,4.491528E+03,1.164204E-01,1.914750E+03,1.637106E-01,1.755024E+03,5.156006E+03,1.164204E-01,1.867956E+03,1.650945E-01,1.818350E+03,5.385304E+03,3.360438E-01,1.047186E+04,1.164204E-01,0.000000E+00,0.000000E+00,2.225924E-01,7.050331E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.603548E-01,8.111293E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.869344E+02,1.017909E-01,1.209390E+03,1.589158E+03,2.468564E-02,4.357678E+02,8.515302E-02,8.495751E+02,1.719752E+03,2.468564E-02,4.060011E+02,8.870617E-02,9.226718E+02,1.936445E+03,2.468564E-02,3.960789E+02,8.985362E-02,9.467906E+02,2.011066E+03,2.550385E-01,6.007295E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.687459E-01,3.992548E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.986862E-01,4.671689E+03,2.468564E-02,0.000000E+00,0.000000E+00
22:50:00,1.889518E-02,2.216002E+02,2.092719E-01,2.653311E+03,3.559122E+03,1.889518E-02,3.355221E+02,1.459925E-01,1.676391E+03,3.253434E+03,1.889518E-02,3.127378E+02,1.546434E-01,1.827231E+03,3.679268E+03,1.889518E-02,3.051430E+02,1.589484E-01,1.894767E+03,3.855980E+03,4.466079E-01,9.966565E+03,1.889518E-02,0.000000E+00,0.000000E+00,2.908427E-01,6.498854E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.421310E-01,7.638299E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.079761E+03,5.184027E-01,8.089302E+03,1.240975E+04,5.184027E-01,9.205289E+03,5.184027E-01,4.963773E+03,1.635202E+04,5.184027E-01,8.580183E+03,5.184027E-01,5.588879E+03,1.874577E+04,5.184027E-01,8.371815E+03,5.184027E-01,5.797248E+03,1.957112E+04,6.257726E-01,2.872665E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.286711E+03,1.456476E-01,2.170341E+03,3.183751E+03,1.097139E-01,1.948193E+03,1.097139E-01,1.050525E+03,3.460716E+03,1.097139E-01,1.815897E+03,1.148852E-01,1.248463E+03,4.074244E+03,1.097139E-01,1.771798E+03,1.176783E-01,1.328074E+03,4.307997E+03,3.295978E-01,1.023671E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.216923E-01,6.943158E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.553879E-01,7.919480E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.365364E+03,1.164204E-01,1.816657E+03,2.786922E+03,1.164204E-01,2.067281E+03,1.164204E-01,1.114741E+03,3.672259E+03,1.164204E-01,1.926897E+03,1.164204E-01,1.255124E+03,4.209837E+03,1.164204E-01,1.880103E+03,1.164204E-01,1.301919E+03,4.395190E+03,2.920333E-01,9.637619E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.877092E-01,6.362627E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.223006E-01,7.371895E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.895100E+02,5.081262E-02,6.826855E+02,9.544962E+02,2.468564E-02,4.383435E+02,4.249246E-02,4.255700E+02,1.075251E+03,2.468564E-02,4.085768E+02,4.426892E-02,4.773363E+02,1.236312E+03,2.468564E-02,3.986545E+02,4.484265E-02,4.944949E+02,1.291858E+03,2.191833E-01,5.349583E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.400040E-01,3.450004E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.673643E-01,4.086781E+03,2.468564E-02,0.000000E+00,0.000000E+00
23:00:00,1.889518E-02,2.235717E+02,6.644615E-02,9.240532E+02,1.273404E+03,1.889518E-02,3.374936E+02,1.889518E-02,1.789523E+02,5.886679E+02,1.889518E-02,3.147093E+02,1.889518E-02,2.017367E+02,6.755359E+02,1.889518E-02,3.071145E+02,1.889518E-02,2.093315E+02,7.054864E+02,4.016565E-01,9.180332E+03,1.889518E-02,0.000000E+00,0.000000E+00,2.537723E-01,5.818702E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.023909E-01,6.920326E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.133850E+03,5.184027E-01,8.035213E+03,1.235425E+04,5.184027E-01,9.259378E+03,5.184027E-01,4.909684E+03,1.615052E+04,5.184027E-01,8.634272E+03,5.184027E-01,5.534790E+03,1.853381E+04,5.184027E-01,8.425904E+03,5.184027E-01,5.743159E+03,1.935552E+04,5.687897E-01,2.754624E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.298158E+03,1.097139E-01,1.700560E+03,2.614635E+03,1.097139E-01,1.959640E+03,1.097139E-01,1.039078E+03,3.418072E+03,1.097139E-01,1.827344E+03,1.097139E-01,1.171374E+03,3.922467E+03,1.097139E-01,1.783245E+03,1.097139E-01,1.215473E+03,4.096372E+03,2.957936E-01,9.601679E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.943838E-01,6.403735E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.261060E-01,7.351280E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.377511E+03,1.164204E-01,1.804510E+03,2.774460E+03,1.164204E-01,2.079428E+03,1.164204E-01,1.102594E+03,3.627009E+03,1.164204E-01,1.939044E+03,1.164204E-01,1.242977E+03,4.162236E+03,1.164204E-01,1.892250E+03,1.164204E-01,1.289772E+03,4.346772E+03,2.489554E-01,8.786655E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.536281E-01,5.662968E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.851157E-01,6.619346E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.920856E+02,2.468564E-02,3.826260E+02,5.882929E+02,2.468564E-02,4.409191E+02,2.468564E-02,2.337925E+02,7.690661E+02,2.468564E-02,4.111524E+02,2.468564E-02,2.635592E+02,8.825550E+02,2.468564E-02,4.012302E+02,2.468564E-02,2.734815E+02,9.216838E+02,1.841698E-01,4.679996E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.119780E-01,2.898778E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.368235E-01,3.492453E+03,2.468564E-02,0.000000E+00,0.000000E+00
23:10:00,1.889518E-02,2.255432E+02,8.586623E-02,1.210937E+03,1.644714E+03,1.889518E-02,3.394651E+02,1.889518E-02,1.769808E+02,5.813556E+02,1.889518E-02,3.166807E+02,1.969187E-02,2.104257E+02,6.889701E+02,1.889518E-02,3.090859E+02,2.438441E-02,2.811259E+02,8.446019E+02,4.234039E-01,9.692944E+03,1.889518E-02,0.000000E+00,0.000000E+00,2.736463E-01,6.284392E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.231597E-01,7.399829E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.187939E+03,5.184027E-01,7.981124E+03,1.229876E+04,5.184027E-01,9.313467E+03,5.184027E-01,4.855595E+03,1.594990E+04,5.184027E-01,8.688361E+03,5.184027E-01,5.480701E+03,1.832278E+04,5.184027E-01,8.479993E+03,5.184027E-01,5.689070E+03,1.914087E+04,5.974202E-01,2.816843E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.309606E+03,1.097139E-01,1.689113E+03,2.602891E+03,1.097139E-01,1.971088E+03,1.097139E-01,1.027631E+03,3.375613E+03,1.097139E-01,1.838791E+03,1.097139E-01,1.159927E+03,3.877805E+03,1.097139E-01,1.794693E+03,1.097139E-01,1.204026E+03,4.050945E+03,3.075267E-01,9.870007E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.050595E-01,6.643507E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.372965E-01,7.604315E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.389658E+03,1.164204E-01,1.792363E+03,2.761998E+03,1.164204E-01,2.091575E+03,1.164204E-01,1.090447E+03,3.581954E+03,1.164204E-01,1.951191E+03,1.164204E-01,1.230830E+03,4.114844E+03,1.164204E-01,1.904397E+03,1.164204E-01,1.277625E+03,4.298567E+03,2.634108E-01,9.113793E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.667614E-01,5.952139E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.988838E-01,6.926057E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.946613E+02,2.468564E-02,3.800504E+02,5.856504E+02,2.468564E-02,4.434947E+02,2.468564E-02,2.312169E+02,7.595129E+02,2.468564E-02,4.137281E+02,2.468564E-02,2.609836E+02,8.725060E+02,2.468564E-02,4.038058E+02,2.468564E-02,2.709058E+02,9.114625E+02,1.979556E-01,4.996954E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.243727E-01,3.180743E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.498180E-01,3.789452E+03,2.468564E-02,0.000000E+00,0.000000E+00
23:20:00,1.889518E-02,2.275147E+02,1.014524E-01,1.437009E+03,1.938769E+03,1.889518E-02,3.414366E+02,1.889518E-02,1.750094E+02,5.740749E+02,1.889518E-02,3.186522E+02,2.771666E-02,3.184326E+02,9.058509E+02,1.889518E-02,3.110574E+02,3.356107E-02,4.066261E+02,1.101405E+03,4.322178E-01,9.893245E+03,1.889518E-02,0.000000E+00,0.000000E+00,2.816890E-01,6.466339E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.316622E-01,7.592353E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.242028E+03,5.184027E-01,7.927035E+03,1.224327E+04,5.184027E-01,9.367556E+03,5.184027E-01,4.801506E+03,1.575015E+04,5.184027E-01,8.742450E+03,5.184027E-01,5.426612E+03,1.811268E+04,5.184027E-01,8.534082E+03,5.184027E-01,5.634981E+03,1.892717E+04,6.119045E-01,2.848276E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.321053E+03,1.097139E-01,1.677665E+03,2.591147E+03,1.097139E-01,1.982535E+03,1.097139E-01,1.016183E+03,3.333338E+03,1.097139E-01,1.850239E+03,1.097139E-01,1.148480E+03,3.833339E+03,1.097139E-01,1.806140E+03,1.097139E-01,1.192579E+03,4.005717E+03,3.126074E-01,9.983267E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.096207E-01,6.744238E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.421542E-01,7.711956E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.401805E+03,1.164204E-01,1.780216E+03,2.749536E+03,1.164204E-01,2.103722E+03,1.164204E-01,1.078300E+03,3.537096E+03,1.164204E-01,1.963338E+03,1.164204E-01,1.218683E+03,4.067660E+03,1.164204E-01,1.916544E+03,1.164204E-01,1.265477E+03,4.250575E+03,2.698197E-01,9.256175E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.726425E-01,6.080946E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.050571E-01,7.062004E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.972369E+02,2.468564E-02,3.774747E+02,5.830080E+02,2.468564E-02,4.460704E+02,2.468564E-02,2.286413E+02,7.500011E+02,2.468564E-02,4.163037E+02,2.468564E-02,2.584079E+02,8.625013E+02,2.468564E-02,4.063815E+02,2.468564E-02,2.683302E+02,9.012863E+02,2.040166E-01,5.133398E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.300720E-01,3.308098E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.557568E-01,3.922551E+03,2.468564E-02,0.000000E+00,0.000000E+00
23:30:00,1.889518E-02,2.294862E+02,1.108976E-01,1.571153E+03,2.112772E+03,1.889518E-02,3.434081E+02,1.889518E-02,1.730379E+02,5.668258E+02,1.889518E-02,3.206237E+02,3.625430E-02,4.362129E+02,1.153015E+03,1.889518E-02,3.130289E+02,4.315055E-02,5.400808E+02,1.384906E+03,4.425229E-01,1.011643E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.899172E-01,6.644296E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.409063E-01,7.792437E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.296117E+03,5.184027E-01,7.872946E+03,1.218779E+04,5.184027E-01,9.421645E+03,5.184027E-01,4.747417E+03,1.555127E+04,5.184027E-01,8.796539E+03,5.184027E-01,5.372523E+03,1.790350E+04,5.184027E-01,8.588171E+03,5.184027E-01,5.580892E+03,1.871441E+04,6.280103E-01,2.883082E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.332500E+03,1.106419E-01,1.679175E+03,2.594803E+03,1.097139E-01,1.993982E+03,1.097139E-01,1.004736E+03,3.291247E+03,1.097139E-01,1.861686E+03,1.097139E-01,1.137032E+03,3.789068E+03,1.097139E-01,1.817587E+03,1.097139E-01,1.181131E+03,3.960689E+03,3.185940E-01,1.011299E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.147774E-01,6.855769E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.477189E-01,7.832411E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.413952E+03,1.164204E-01,1.768069E+03,2.737076E+03,1.164204E-01,2.115869E+03,1.164204E-01,1.066153E+03,3.492431E+03,1.164204E-01,1.975486E+03,1.164204E-01,1.206536E+03,4.020683E+03,1.164204E-01,1.928691E+03,1.164204E-01,1.253330E+03,4.202794E+03,2.772004E-01,9.415914E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.784314E-01,6.206050E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.116291E-01,7.204112E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,2.998126E+02,2.468564E-02,3.748991E+02,5.803660E+02,2.468564E-02,4.486460E+02,2.468564E-02,2.260656E+02,7.405305E+02,2.468564E-02,4.188793E+02,2.468564E-02,2.558323E+02,8.525404E+02,2.468564E-02,4.089571E+02,2.468564E-02,2.657545E+02,8.911550E+02,2.103935E-01,5.271405E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.346172E-01,3.406329E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.611435E-01,4.039043E+03,2.468564E-02,0.000000E+00,0.000000E+00
23:40:00,1.889518E-02,2.314577E+02,1.158603E-01,1.639135E+03,2.198995E+03,1.889518E-02,3.453796E+02,2.155648E-02,2.079815E+02,6.355485E+02,1.889518E-02,3.225952E+02,4.355209E-02,5.373022E+02,1.366301E+03,1.889518E-02,3.150004E+02,4.991483E-02,6.340190E+02,1.584381E+03,4.486531E-01,1.024903E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.955934E-01,6.766974E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.468507E-01,7.920985E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.350206E+03,5.184027E-01,7.818857E+03,1.213230E+04,5.184027E-01,9.475734E+03,5.184027E-01,4.693328E+03,1.535325E+04,5.184027E-01,8.850628E+03,5.184027E-01,5.318434E+03,1.769523E+04,5.184027E-01,8.642260E+03,5.184027E-01,5.526803E+03,1.850259E+04,6.378459E-01,2.904335E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.343948E+03,1.115030E-01,1.679752E+03,2.597338E+03,1.097139E-01,2.005430E+03,1.097139E-01,9.932887E+02,3.249337E+03,1.097139E-01,1.873133E+03,1.097139E-01,1.125585E+03,3.744992E+03,1.097139E-01,1.829034E+03,1.097139E-01,1.169684E+03,3.915859E+03,3.219185E-01,1.018494E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.178077E-01,6.921267E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.509174E-01,7.901587E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.426099E+03,1.164204E-01,1.755922E+03,2.724614E+03,1.164204E-01,2.128016E+03,1.164204E-01,1.054006E+03,3.447960E+03,1.164204E-01,1.987633E+03,1.164204E-01,1.194389E+03,3.973912E+03,1.164204E-01,1.940838E+03,1.164204E-01,1.241183E+03,4.155224E+03,2.817311E-01,9.513883E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.826278E-01,6.296712E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.160064E-01,7.298718E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.023882E+02,2.468564E-02,3.723234E+02,5.777236E+02,2.468564E-02,4.512217E+02,2.468564E-02,2.234900E+02,7.311009E+02,2.468564E-02,4.214550E+02,2.468564E-02,2.532567E+02,8.426232E+02,2.468564E-02,4.115328E+02,2.468564E-02,2.631789E+02,8.810682E+02,2.146332E-01,5.363057E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.386590E-01,3.493648E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.653092E-01,4.129069E+03,2.468564E-02,0.000000E+00,0.000000E+00
23:50:00,1.889518E-02,2.334291E+02,1.189294E-01,1.680001E+03,2.249356E+03,1.889518E-02,3.473510E+02,2.720883E-02,2.850666E+02,7.934655E+02,1.889518E-02,3.245667E+02,4.859622E-02,6.064835E+02,1.509714E+03,1.889518E-02,3.169719E+02,5.434093E-02,6.943851E+02,1.708838E+03,4.532477E-01,1.034833E+04,1.889518E-02,0.000000E+00,0.000000E+00,2.996701E-01,6.855061E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.512111E-01,8.015231E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.404295E+03,5.184027E-01,7.764768E+03,1.207681E+04,5.184027E-01,9.529823E+03,5.184027E-01,4.639239E+03,1.515608E+04,5.184027E-01,8.904717E+03,5.184027E-01,5.264345E+03,1.748788E+04,5.184027E-01,8.696349E+03,5.184027E-01,5.472714E+03,1.829170E+04,6.454850E-01,2.920840E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.355395E+03,1.120257E-01,1.675602E+03,2.594259E+03,1.097139E-01,2.016877E+03,1.097139E-01,9.818414E+02,3.207609E+03,1.097139E-01,1.884581E+03,1.097139E-01,1.114138E+03,3.701108E+03,1.097139E-01,1.840482E+03,1.097139E-01,1.158237E+03,3.871226E+03,3.244560E-01,1.023980E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.200852E-01,6.970477E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.533407E-01,7.953961E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.438246E+03,1.164204E-01,1.743775E+03,2.712152E+03,1.164204E-01,2.140163E+03,1.164204E-01,1.041859E+03,3.403681E+03,1.164204E-01,1.999780E+03,1.164204E-01,1.182242E+03,3.927346E+03,1.164204E-01,1.952985E+03,1.164204E-01,1.229036E+03,4.107863E+03,2.851959E-01,9.588757E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.856940E-01,6.362947E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.192795E-01,7.369439E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.049639E+02,2.468564E-02,3.697478E+02,5.750812E+02,2.468564E-02,4.537973E+02,2.468564E-02,2.209143E+02,7.217120E+02,2.468564E-02,4.240306E+02,2.468564E-02,2.506810E+02,8.327494E+02,2.468564E-02,4.141084E+02,2.468564E-02,2.606032E+02,8.710259E+02,2.177571E-01,5.430556E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.414153E-01,3.553190E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.682571E-01,4.192760E+03,2.468564E-02,0.000000E+00,0.000000E+00
24:00:00,1.889518E-02,2.354006E+02,1.208459E-01,1.704769E+03,2.279165E+03,1.889518E-02,3.493225E+02,3.154710E-02,3.438113E+02,9.144949E+02,1.889518E-02,3.265381E+02,5.098003E-02,6.379296E+02,1.571079E+03,1.889518E-02,3.189433E+02,5.712162E-02,7.312624E+02,1.780467E+03,4.569349E-01,1.042799E+04,1.889518E-02,0.000000E+00,0.000000E+00,3.029868E-01,6.926710E+03,1.889518E-02,0.000000E+00,0.000000E+00,3.547327E-01,8.091320E+03,1.889518E-02,0.000000E+00,0.000000E+00,5.184027E-01,6.458384E+03,5.184027E-01,7.710679E+03,1.202131E+04,5.184027E-01,9.583912E+03,5.184027E-01,4.585150E+03,1.495976E+04,5.184027E-01,8.958806E+03,5.184027E-01,5.210256E+03,1.728144E+04,5.184027E-01,8.750438E+03,5.184027E-01,5.418625E+03,1.808173E+04,6.516426E-01,2.934143E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.167033E+04,5.184027E-01,0.000000E+00,0.000000E+00,5.184027E-01,2.292054E+04,5.184027E-01,0.000000E+00,0.000000E+00,1.097139E-01,1.366842E+03,1.122758E-01,1.667647E+03,2.586663E+03,1.097139E-01,2.028324E+03,1.097139E-01,9.703941E+02,3.166061E+03,1.097139E-01,1.896028E+03,1.097139E-01,1.102690E+03,3.657416E+03,1.097139E-01,1.851929E+03,1.097139E-01,1.146789E+03,3.826789E+03,3.264529E-01,1.028295E+04,1.097139E-01,0.000000E+00,0.000000E+00,2.218951E-01,7.009573E+03,1.097139E-01,0.000000E+00,0.000000E+00,2.552582E-01,7.995390E+03,1.097139E-01,0.000000E+00,0.000000E+00,1.164204E-01,1.450393E+03,1.164204E-01,1.731628E+03,2.699690E+03,1.164204E-01,2.152310E+03,1.164204E-01,1.029712E+03,3.359593E+03,1.164204E-01,2.011927E+03,1.164204E-01,1.170095E+03,3.880984E+03,1.164204E-01,1.965132E+03,1.164204E-01,1.216889E+03,4.060710E+03,2.879941E-01,9.649206E+03,1.164204E-01,0.000000E+00,0.000000E+00,1.882064E-01,6.417216E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.219414E-01,7.426942E+03,1.164204E-01,0.000000E+00,0.000000E+00,2.468564E-02,3.075395E+02,2.468564E-02,3.671721E+02,5.724387E+02,2.468564E-02,4.563730E+02,2.468564E-02,2.183387E+02,7.123637E+02,2.468564E-02,4.266063E+02,2.468564E-02,2.481054E+02,8.229187E+02,2.468564E-02,4.166841E+02,2.468564E-02,2.580276E+02,8.610276E+02,2.202792E-01,5.485037E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.436795E-01,3.602097E+03,2.468564E-02,0.000000E+00,0.000000E+00,1.706563E-01,4.244586E+03,2.468564E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,8.021758E-01,1.169971E+00,1.599171E+04,1.036261E+04,1.111447E+00,1.596049E+00,3.783999E+04,2.031407E+04,5.723805E-01,6.335224E-01,1.447943E+04,6.858107E+03,6.113421E-01,6.026601E-01,1.544092E+04,5.736167E+03,4.895321E-01,3.656156E-01,1.017985E+04,3.042004E+03
NonCoinc Peak,8.021758E-01,1.169971E+00,1.599171E+04,1.036261E+04,1.111447E+00,1.596049E+00,3.783999E+04,2.031407E+04,5.723805E-01,6.335224E-01,1.447943E+04,6.858107E+03,6.113421E-01,5.567227E-01,1.544092E+04,5.736167E+03,4.895321E-01,3.315762E-01,1.017985E+04,3.042004E+03
