Time,THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Heat Load [W],THERMAL ZONE 1::Des Latent Cool Load [W],THERMAL ZONE 1::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Heat Load No DOAS [W],THERMAL ZONE 1::Des Sens Cool Load No DOAS [W],THERMAL ZONE 1::Des Latent Heat Load No DOAS [W],THERMAL ZONE 1::Des Latent Cool Load No DOAS [W],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Heat Load [W],THERMAL ZONE 2::Des Latent Cool Load [W],THERMAL ZONE 2::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Heat Load No DOAS [W],THERMAL ZONE 2::Des Sens Cool Load No DOAS [W],THERMAL ZONE 2::Des Latent Heat Load No DOAS [W],THERMAL ZONE 2::Des Latent Cool Load No DOAS [W],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Heat Load [W],THERMAL ZONE 3::Des Latent Cool Load [W],THERMAL ZONE 3::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Heat Load No DOAS [W],THERMAL ZONE 3::Des Sens Cool Load No DOAS [W],THERMAL ZONE 3::Des Latent Heat Load No DOAS [W],THERMAL ZONE 3::Des Latent Cool Load No DOAS [W],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Heat Load [W],THERMAL ZONE 4::Des Latent Cool Load [W],THERMAL ZONE 4::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Heat Load No DOAS [W],THERMAL ZONE 4::Des Sens Cool Load No DOAS [W],THERMAL ZONE 4::Des Latent Heat Load No DOAS [W],THERMAL ZONE 4::Des Latent Cool Load No DOAS [W],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Heat Load [W],THERMAL ZONE 5::Des Latent Cool Load [W],THERMAL ZONE 5::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Heat Load No DOAS [W],THERMAL ZONE 5::Des Sens Cool Load No DOAS [W],THERMAL ZONE 5::Des Latent Heat Load No DOAS [W],THERMAL ZONE 5::Des Latent Cool Load No DOAS [W],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,4.241241E+03,1.146304E+03,3.606514E-01,1.049933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.830247E+01,5.220325E+01,2.669701E+01,4.564445E+01,7.116735E+03,7.501713E+02,5.157223E-01,6.870402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.830273E+01,5.241817E+01,2.669783E+01,4.884533E+01,2.505972E+03,1.260990E+03,2.579228E-01,9.732040E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.832213E+01,5.448518E+01,2.669498E+01,4.309511E+01,1.741109E+03,0.000000E+00,2.268120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.831480E+01,5.428733E+01,2.599092E+01,8.227573E+01,1.329166E+03,8.650698E+01,1.731276E-01,9.742924E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.830668E+01,5.501986E+01,2.669921E+01,4.786776E+01
00:20:00,4.245242E+03,1.140920E+03,3.587134E-01,1.045004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.805142E+01,5.272244E+01,2.669718E+01,4.540524E+01,7.116316E+03,7.571473E+02,5.129308E-01,6.934337E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.805100E+01,5.296181E+01,2.669805E+01,4.854595E+01,2.502070E+03,1.255432E+03,2.556461E-01,9.689181E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.806572E+01,5.509144E+01,2.669507E+01,4.289881E+01,1.742166E+03,0.000000E+00,2.248301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.806047E+01,5.481848E+01,2.595170E+01,8.307276E+01,1.332644E+03,9.445544E+01,1.719219E-01,1.063817E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.805536E+01,5.558725E+01,2.669921E+01,4.793610E+01
00:30:00,4.216828E+03,1.131883E+03,3.540490E-01,1.036723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804149E+01,5.266069E+01,2.669728E+01,4.511170E+01,7.074375E+03,7.555323E+02,5.071334E-01,6.919565E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804081E+01,5.289638E+01,2.669810E+01,4.818171E+01,2.488540E+03,1.248615E+03,2.523328E-01,9.636539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804732E+01,5.508619E+01,2.669528E+01,4.268742E+01,1.730306E+03,0.000000E+00,2.211699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804648E+01,5.477301E+01,2.590619E+01,8.353662E+01,1.321850E+03,9.858376E+01,1.689022E-01,1.110322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804552E+01,5.552909E+01,2.669919E+01,4.795331E+01
00:40:00,4.194089E+03,1.120082E+03,3.498243E-01,1.025909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803941E+01,5.262081E+01,2.669741E+01,4.488211E+01,7.039766E+03,7.481372E+02,5.018160E-01,6.851826E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803871E+01,5.286251E+01,2.669816E+01,4.786931E+01,2.476601E+03,1.240872E+03,2.491426E-01,9.576715E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804149E+01,5.509048E+01,2.669553E+01,4.256759E+01,1.720499E+03,0.000000E+00,2.177272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804248E+01,5.475220E+01,2.588735E+01,8.368394E+01,1.313527E+03,1.002367E+02,1.661627E-01,1.128945E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804315E+01,5.549086E+01,2.669919E+01,4.795227E+01
00:50:00,4.172213E+03,1.105994E+03,3.456543E-01,1.012998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803885E+01,5.264886E+01,2.669752E+01,4.474296E+01,7.006298E+03,7.360457E+02,4.965565E-01,6.741055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803816E+01,5.290380E+01,2.669822E+01,4.764515E+01,2.465255E+03,1.232378E+03,2.459949E-01,9.511072E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803962E+01,5.513018E+01,2.669571E+01,4.253220E+01,1.711106E+03,0.000000E+00,2.143150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804129E+01,5.479409E+01,2.588522E+01,8.365323E+01,1.305546E+03,1.005260E+02,1.634496E-01,1.132207E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804251E+01,5.551928E+01,2.669918E+01,4.794959E+01
01:00:00,4.150407E+03,1.090103E+03,3.414787E-01,9.984336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803871E+01,5.270189E+01,2.669759E+01,4.467275E+01,6.972869E+03,7.201881E+02,4.912835E-01,6.595779E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803803E+01,5.296778E+01,2.669827E+01,4.749876E+01,2.454048E+03,1.223296E+03,2.428517E-01,9.440880E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803904E+01,5.516964E+01,2.669579E+01,4.253741E+01,1.701725E+03,0.000000E+00,2.108903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804094E+01,5.485102E+01,2.588333E+01,8.355758E+01,1.297572E+03,9.976828E+01,1.607256E-01,1.123674E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804234E+01,5.557344E+01,2.669919E+01,4.795140E+01
01:10:00,4.201875E+03,1.085073E+03,3.445778E-01,9.938165E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803869E+01,5.275013E+01,2.669764E+01,4.464349E+01,7.054234E+03,7.184627E+02,4.955777E-01,6.579928E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803803E+01,5.302218E+01,2.669831E+01,4.740850E+01,2.479025E+03,1.218581E+03,2.442179E-01,9.404384E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803887E+01,5.519616E+01,2.669582E+01,4.255227E+01,1.726564E+03,0.000000E+00,2.128577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804086E+01,5.489623E+01,2.587509E+01,8.343910E+01,1.319973E+03,9.963503E+01,1.627272E-01,1.122173E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804231E+01,5.562318E+01,2.669920E+01,4.796006E+01
01:20:00,4.198994E+03,1.079371E+03,3.442795E-01,9.885867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803870E+01,5.278638E+01,2.669766E+01,4.463468E+01,7.066045E+03,7.149176E+02,4.963303E-01,6.547431E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803804E+01,5.306165E+01,2.669834E+01,4.735415E+01,2.481730E+03,1.213758E+03,2.443737E-01,9.367073E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803882E+01,5.521385E+01,2.669583E+01,4.256488E+01,1.727549E+03,0.000000E+00,2.128904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804085E+01,5.492809E+01,2.586376E+01,8.330175E+01,1.318817E+03,9.900732E+01,1.625392E-01,1.115104E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804232E+01,5.566080E+01,2.669921E+01,4.797449E+01
01:30:00,4.224484E+03,1.073084E+03,3.463563E-01,9.828224E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803871E+01,5.281354E+01,2.669768E+01,4.463638E+01,7.111291E+03,7.098426E+02,4.994923E-01,6.500926E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803806E+01,5.309109E+01,2.669837E+01,4.732381E+01,2.492259E+03,1.208836E+03,2.453759E-01,9.329018E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803881E+01,5.522777E+01,2.669584E+01,4.257485E+01,1.739416E+03,0.000000E+00,2.143280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804085E+01,5.495226E+01,2.585164E+01,8.314745E+01,1.330101E+03,9.795021E+01,1.639193E-01,1.103197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804232E+01,5.568899E+01,2.669922E+01,4.799452E+01
01:40:00,4.241068E+03,1.066362E+03,3.477127E-01,9.766611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803872E+01,5.283565E+01,2.669770E+01,4.464477E+01,7.142766E+03,7.035554E+02,5.016993E-01,6.443322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803807E+01,5.311527E+01,2.669839E+01,4.731143E+01,2.499756E+03,1.203867E+03,2.461031E-01,9.290630E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803881E+01,5.523990E+01,2.669585E+01,4.258450E+01,1.747619E+03,0.000000E+00,2.153315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804086E+01,5.497281E+01,2.583881E+01,8.298226E+01,1.337471E+03,9.655835E+01,1.648248E-01,1.087520E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804233E+01,5.571192E+01,2.669923E+01,4.802067E+01
01:50:00,4.254109E+03,1.059315E+03,3.487814E-01,9.702043E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803873E+01,5.285446E+01,2.669772E+01,4.465842E+01,7.167754E+03,6.962943E+02,5.034539E-01,6.376804E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803808E+01,5.313590E+01,2.669841E+01,4.731376E+01,2.505485E+03,1.198898E+03,2.466638E-01,9.252261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803882E+01,5.525018E+01,2.669587E+01,4.259512E+01,1.754070E+03,0.000000E+00,2.161245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804086E+01,5.499056E+01,2.582446E+01,8.281301E+01,1.343295E+03,9.489051E+01,1.655419E-01,1.068734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804234E+01,5.573140E+01,2.669925E+01,4.805374E+01
02:00:00,4.264957E+03,1.052064E+03,3.496709E-01,9.635608E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803873E+01,5.287065E+01,2.669773E+01,4.467643E+01,7.188427E+03,6.882913E+02,5.049063E-01,6.303495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803809E+01,5.315350E+01,2.669844E+01,4.732846E+01,2.510155E+03,1.193974E+03,2.471227E-01,9.214252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803882E+01,5.525866E+01,2.669588E+01,4.260678E+01,1.759443E+03,0.000000E+00,2.167862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804087E+01,5.500572E+01,2.580832E+01,8.264283E+01,1.348156E+03,9.301030E+01,1.661410E-01,1.047556E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804234E+01,5.574816E+01,2.669926E+01,4.809423E+01
02:10:00,4.274021E+03,1.044485E+03,3.504142E-01,9.566181E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803874E+01,5.288441E+01,2.669774E+01,4.469799E+01,7.205606E+03,6.794221E+02,5.061134E-01,6.222256E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803809E+01,5.316829E+01,2.669846E+01,4.735368E+01,2.513988E+03,1.189010E+03,2.474999E-01,9.175936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803882E+01,5.526564E+01,2.669589E+01,4.261915E+01,1.763940E+03,0.000000E+00,2.173403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804087E+01,5.501845E+01,2.579045E+01,8.247289E+01,1.352229E+03,9.090621E+01,1.666430E-01,1.023857E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804234E+01,5.576242E+01,2.669928E+01,4.814239E+01
02:20:00,4.281703E+03,1.036663E+03,3.510443E-01,9.494525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803874E+01,5.289613E+01,2.669775E+01,4.472157E+01,7.220049E+03,6.698513E+02,5.071281E-01,6.134591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803810E+01,5.318074E+01,2.669848E+01,4.738642E+01,2.517186E+03,1.184032E+03,2.478148E-01,9.137512E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803883E+01,5.527152E+01,2.669591E+01,4.263137E+01,1.767752E+03,0.000000E+00,2.178101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804088E+01,5.502926E+01,2.577209E+01,8.230562E+01,1.355689E+03,8.862223E+01,1.670695E-01,9.981311E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804235E+01,5.577455E+01,2.669930E+01,4.819715E+01
02:30:00,4.288240E+03,1.028653E+03,3.515804E-01,9.421152E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803875E+01,5.290614E+01,2.669776E+01,4.474634E+01,7.232240E+03,6.596956E+02,5.079846E-01,6.041571E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803810E+01,5.319126E+01,2.669850E+01,4.742486E+01,2.519870E+03,1.179060E+03,2.480791E-01,9.099132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803883E+01,5.527653E+01,2.669592E+01,4.264322E+01,1.770996E+03,0.000000E+00,2.182100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804088E+01,5.503851E+01,2.575336E+01,8.214510E+01,1.358637E+03,8.618751E+01,1.674329E-01,9.707076E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804235E+01,5.578491E+01,2.669931E+01,4.825787E+01
02:40:00,4.293885E+03,1.020517E+03,3.520434E-01,9.346622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803875E+01,5.291480E+01,2.669778E+01,4.477206E+01,7.242660E+03,6.490745E+02,5.087167E-01,5.944290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803811E+01,5.320028E+01,2.669852E+01,4.746809E+01,2.522159E+03,1.174115E+03,2.483044E-01,9.060957E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803883E+01,5.528087E+01,2.669593E+01,4.265492E+01,1.773795E+03,0.000000E+00,2.185549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804088E+01,5.504654E+01,2.573392E+01,8.199374E+01,1.361186E+03,8.363413E+01,1.677471E-01,9.419478E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804235E+01,5.579386E+01,2.669933E+01,4.832431E+01
02:50:00,4.298753E+03,1.012296E+03,3.524426E-01,9.271320E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803875E+01,5.292233E+01,2.669779E+01,4.479876E+01,7.251559E+03,6.380761E+02,5.093420E-01,5.843553E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803811E+01,5.320806E+01,2.669854E+01,4.751575E+01,2.524112E+03,1.169211E+03,2.484968E-01,9.023104E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803883E+01,5.528462E+01,2.669594E+01,4.266669E+01,1.776205E+03,0.000000E+00,2.188520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804088E+01,5.505353E+01,2.571350E+01,8.185201E+01,1.363384E+03,8.098338E+01,1.680180E-01,9.120913E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804235E+01,5.580164E+01,2.669935E+01,4.839647E+01
03:00:00,4.302991E+03,1.004037E+03,3.527902E-01,9.195672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803875E+01,5.292885E+01,2.669780E+01,4.482646E+01,7.259223E+03,6.267920E+02,5.098804E-01,5.740200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803811E+01,5.321473E+01,2.669857E+01,4.756755E+01,2.525797E+03,1.164365E+03,2.486628E-01,8.985698E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803883E+01,5.528784E+01,2.669595E+01,4.267864E+01,1.778300E+03,0.000000E+00,2.191102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804089E+01,5.505956E+01,2.569214E+01,8.171864E+01,1.365298E+03,7.825908E+01,1.682540E-01,8.814064E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804236E+01,5.580838E+01,2.669937E+01,4.847434E+01
03:10:00,4.306698E+03,9.955674E+02,3.530942E-01,9.118091E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803876E+01,5.293453E+01,2.669781E+01,4.485514E+01,7.265854E+03,6.149941E+02,5.103463E-01,5.632144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803811E+01,5.322047E+01,2.669859E+01,4.762325E+01,2.527260E+03,1.159470E+03,2.488068E-01,8.947910E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803884E+01,5.529064E+01,2.669597E+01,4.269078E+01,1.780128E+03,0.000000E+00,2.193356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804089E+01,5.506479E+01,2.566993E+01,8.159232E+01,1.366971E+03,7.542322E+01,1.684602E-01,8.494653E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804236E+01,5.581423E+01,2.669939E+01,4.855785E+01
03:20:00,4.309970E+03,9.869188E+02,3.533625E-01,9.038871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803876E+01,5.293958E+01,2.669782E+01,4.488475E+01,7.271639E+03,6.027497E+02,5.107528E-01,5.519997E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803812E+01,5.322551E+01,2.669861E+01,4.768261E+01,2.528543E+03,1.154531E+03,2.489332E-01,8.909786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803884E+01,5.529313E+01,2.669598E+01,4.270311E+01,1.781738E+03,0.000000E+00,2.195340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804089E+01,5.506945E+01,2.564700E+01,8.147184E+01,1.368447E+03,7.249241E+01,1.686422E-01,8.164547E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804236E+01,5.581943E+01,2.669942E+01,4.864691E+01
03:30:00,4.312869E+03,9.781125E+02,3.536002E-01,8.958207E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803876E+01,5.294411E+01,2.669783E+01,4.491523E+01,7.276707E+03,5.901063E+02,5.111088E-01,5.404197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803812E+01,5.323000E+01,2.669864E+01,4.774539E+01,2.529673E+03,1.149554E+03,2.490445E-01,8.871371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803884E+01,5.529537E+01,2.669599E+01,4.271559E+01,1.783160E+03,0.000000E+00,2.197093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804089E+01,5.507363E+01,2.562339E+01,8.135653E+01,1.369754E+03,6.947782E+01,1.688032E-01,7.825008E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804236E+01,5.582408E+01,2.669944E+01,4.874142E+01
03:40:00,4.315457E+03,9.691595E+02,3.538125E-01,8.876201E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803876E+01,5.294822E+01,2.669785E+01,4.494653E+01,7.281182E+03,5.770973E+02,5.114232E-01,5.285049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803812E+01,5.323402E+01,2.669866E+01,4.781139E+01,2.530678E+03,1.144539E+03,2.491434E-01,8.832663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803884E+01,5.529740E+01,2.669600E+01,4.272822E+01,1.784427E+03,0.000000E+00,2.198654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804089E+01,5.507743E+01,2.559919E+01,8.124574E+01,1.370919E+03,6.638714E+01,1.689468E-01,7.476898E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804236E+01,5.582830E+01,2.669946E+01,4.884125E+01
03:50:00,4.317799E+03,9.600809E+02,3.540045E-01,8.793043E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803876E+01,5.295194E+01,2.669786E+01,4.497865E+01,7.285186E+03,5.637679E+02,5.117045E-01,5.162967E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803812E+01,5.323763E+01,2.669869E+01,4.788054E+01,2.531583E+03,1.139492E+03,2.492325E-01,8.793707E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803884E+01,5.529924E+01,2.669602E+01,4.274101E+01,1.785570E+03,0.000000E+00,2.200062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804089E+01,5.508086E+01,2.557441E+01,8.113904E+01,1.371972E+03,6.323074E+01,1.690766E-01,7.121389E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804236E+01,5.583211E+01,2.669948E+01,4.894641E+01
04:00:00,4.319930E+03,9.508989E+02,3.541793E-01,8.708939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803876E+01,5.295534E+01,2.669787E+01,4.501154E+01,7.288793E+03,5.501644E+02,5.119579E-01,5.038375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803812E+01,5.324089E+01,2.669871E+01,4.795268E+01,2.532403E+03,1.134421E+03,2.493133E-01,8.754558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803884E+01,5.530090E+01,2.669603E+01,4.275397E+01,1.786607E+03,0.000000E+00,2.201340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804089E+01,5.508398E+01,2.554913E+01,8.103589E+01,1.372928E+03,6.001965E+01,1.691945E-01,6.759721E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.804236E+01,5.583558E+01,2.669951E+01,4.905682E+01
04:10:00,4.865727E+03,9.418523E+02,4.194765E-01,8.626074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.046873E+01,4.760123E+01,2.669788E+01,4.504514E+01,8.116803E+03,5.366375E+02,5.950109E-01,4.914485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.047518E+01,4.762479E+01,2.669874E+01,4.802764E+01,2.786231E+03,1.129455E+03,2.924618E-01,8.716226E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.043148E+01,4.944658E+01,2.669604E+01,4.276705E+01,2.044333E+03,0.000000E+00,2.755145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.042278E+01,4.971413E+01,2.552338E+01,8.093593E+01,1.611764E+03,5.681945E+01,2.173486E-01,6.399282E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.043399E+01,5.010885E+01,2.669953E+01,4.917235E+01
04:20:00,4.985271E+03,9.329509E+02,4.518962E-01,8.544540E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099849E+01,4.689027E+01,2.669789E+01,4.507842E+01,8.410938E+03,5.232081E+02,6.441700E-01,4.791489E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099811E+01,4.691496E+01,2.669876E+01,4.810367E+01,2.862900E+03,1.124605E+03,3.207579E-01,8.678791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099854E+01,4.837022E+01,2.669605E+01,4.277959E+01,2.109361E+03,0.000000E+00,3.099518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.873739E+01,2.549824E+01,8.084082E+01,1.658751E+03,5.363851E+01,2.432219E-01,6.041013E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099938E+01,4.911404E+01,2.669956E+01,4.929157E+01
04:30:00,5.313550E+03,9.242041E+02,5.070351E-01,8.464422E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099602E+01,4.723212E+01,2.669790E+01,4.511102E+01,8.955004E+03,5.099043E+02,7.155781E-01,4.669642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099524E+01,4.725078E+01,2.669879E+01,4.817999E+01,3.011162E+03,1.119877E+03,3.590665E-01,8.642296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099668E+01,4.855314E+01,2.669606E+01,4.279147E+01,2.258236E+03,0.000000E+00,3.608240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099793E+01,4.902162E+01,2.547371E+01,8.075382E+01,1.792761E+03,5.048223E+01,2.861607E-01,5.685523E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099848E+01,4.941831E+01,2.669958E+01,4.941369E+01
04:40:00,5.568702E+03,9.156320E+02,5.542035E-01,8.385905E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099476E+01,4.729261E+01,2.669791E+01,4.514312E+01,9.385730E+03,4.967573E+02,7.768805E-01,4.549234E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099405E+01,4.729628E+01,2.669881E+01,4.825672E+01,3.130833E+03,1.115278E+03,3.933661E-01,8.606799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099570E+01,4.847130E+01,2.669607E+01,4.280294E+01,2.376002E+03,0.000000E+00,4.055983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099729E+01,4.894653E+01,2.544930E+01,8.067692E+01,1.896419E+03,4.735781E+01,3.231528E-01,5.333622E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099799E+01,4.938289E+01,2.669960E+01,4.953858E+01
04:50:00,5.800236E+03,9.072544E+02,5.988065E-01,8.309170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099462E+01,4.710854E+01,2.669792E+01,4.517506E+01,9.773229E+03,4.838149E+02,8.343399E-01,4.430698E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099396E+01,4.708900E+01,2.669884E+01,4.833428E+01,3.239509E+03,1.110819E+03,4.261269E-01,8.572382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.832698E+01,2.669608E+01,4.281429E+01,2.481998E+03,0.000000E+00,4.480723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099703E+01,4.877035E+01,2.542471E+01,8.060987E+01,1.989367E+03,4.427526E+01,3.580533E-01,4.986440E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099786E+01,4.920596E+01,2.669963E+01,4.966652E+01
05:00:00,6.016390E+03,8.990717E+02,6.417406E-01,8.234220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099449E+01,4.695547E+01,2.669793E+01,4.520702E+01,1.013101E+04,4.710821E+02,8.891578E-01,4.314084E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099382E+01,4.692113E+01,2.669886E+01,4.841288E+01,3.341151E+03,1.106499E+03,4.579044E-01,8.539037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099502E+01,4.825844E+01,2.669609E+01,4.282562E+01,2.580447E+03,0.000000E+00,4.890737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099684E+01,4.868239E+01,2.539990E+01,8.055103E+01,2.075503E+03,4.123340E+01,3.916257E-01,4.643842E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099773E+01,4.910431E+01,2.669965E+01,4.979757E+01
05:10:00,5.676410E+03,8.917919E+02,6.182051E-01,8.167539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099437E+01,4.687818E+01,2.669794E+01,4.523914E+01,9.640451E+03,4.596086E+02,8.590564E-01,4.209002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099367E+01,4.683482E+01,2.669888E+01,4.849273E+01,3.184217E+03,1.102792E+03,4.458403E-01,8.510425E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099487E+01,4.822943E+01,2.669610E+01,4.283698E+01,2.416062E+03,0.000000E+00,4.736320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099672E+01,4.864607E+01,2.537493E+01,8.049862E+01,1.918198E+03,3.842580E+01,3.760851E-01,4.327629E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.906448E+01,2.669968E+01,4.993195E+01
05:20:00,5.753252E+03,8.857842E+02,6.265303E-01,8.112511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099430E+01,4.683382E+01,2.669794E+01,4.526737E+01,9.665420E+03,4.500164E+02,8.612261E-01,4.121150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099360E+01,4.678251E+01,2.669889E+01,4.856667E+01,3.200275E+03,1.100025E+03,4.480510E-01,8.489069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099479E+01,4.820275E+01,2.669609E+01,4.284528E+01,2.439702E+03,0.000000E+00,4.782308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099666E+01,4.861319E+01,2.535428E+01,8.045828E+01,1.948525E+03,3.595473E+01,3.820113E-01,4.049319E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099760E+01,4.903546E+01,2.669969E+01,5.006377E+01
05:30:00,5.613753E+03,8.817493E+02,6.113175E-01,8.075552E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099427E+01,4.679466E+01,2.669794E+01,4.528870E+01,9.425635E+03,4.435760E+02,8.398374E-01,4.062164E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099356E+01,4.673546E+01,2.669889E+01,4.862841E+01,3.141488E+03,1.098673E+03,4.397995E-01,8.478626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099475E+01,4.817582E+01,2.669609E+01,4.284846E+01,2.375682E+03,0.000000E+00,4.656601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099663E+01,4.857849E+01,2.533898E+01,8.043783E+01,1.888381E+03,3.405164E+01,3.702079E-01,3.834979E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.900344E+01,2.669970E+01,5.018740E+01
05:40:00,5.541409E+03,8.809460E+02,6.034337E-01,8.068194E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099425E+01,4.675700E+01,2.669792E+01,4.530042E+01,9.287613E+03,4.426533E+02,8.275329E-01,4.053711E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099354E+01,4.669078E+01,2.669887E+01,4.867045E+01,3.108728E+03,1.099186E+03,4.352029E-01,8.482585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099473E+01,4.815393E+01,2.669607E+01,4.284530E+01,2.339782E+03,0.000000E+00,4.586126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099661E+01,4.854850E+01,2.532949E+01,8.043359E+01,1.855890E+03,3.317106E+01,3.638329E-01,3.735798E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099756E+01,4.897325E+01,2.669969E+01,5.029559E+01
05:50:00,5.487687E+03,8.851156E+02,5.975791E-01,8.106386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099423E+01,4.672494E+01,2.669789E+01,4.529782E+01,9.183202E+03,4.506645E+02,8.182242E-01,4.127077E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099352E+01,4.665321E+01,2.669881E+01,4.867962E+01,3.084849E+03,1.101954E+03,4.318539E-01,8.503949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099471E+01,4.813769E+01,2.669605E+01,4.283529E+01,2.313158E+03,0.000000E+00,4.533874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099659E+01,4.852557E+01,2.532908E+01,8.042265E+01,1.831853E+03,3.395909E+01,3.591168E-01,3.824546E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099755E+01,4.894931E+01,2.669966E+01,5.037495E+01
06:00:00,5.445345E+03,8.948159E+02,5.929652E-01,8.195238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099422E+01,4.669942E+01,2.669784E+01,4.527389E+01,9.100768E+03,4.688198E+02,8.108752E-01,4.293351E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099349E+01,4.662342E+01,2.669870E+01,4.863587E+01,3.066330E+03,1.107501E+03,4.292579E-01,8.546764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099469E+01,4.812494E+01,2.669601E+01,4.281863E+01,2.292080E+03,0.000000E+00,4.492520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099658E+01,4.850747E+01,2.534342E+01,8.037053E+01,1.812819E+03,3.670222E+01,3.553831E-01,4.133491E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099754E+01,4.893072E+01,2.669958E+01,5.040463E+01
06:10:00,5.099312E+03,2.005316E+03,5.552828E-01,2.352764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099420E+01,4.667932E+01,2.213285E+01,5.762815E+01,8.600802E+03,2.003893E+03,7.663262E-01,2.485102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099348E+01,4.659980E+01,2.212993E+01,5.937283E+01,2.898008E+03,1.551108E+03,4.056928E-01,1.387831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099468E+01,4.811455E+01,2.211859E+01,5.653710E+01,2.134485E+03,4.058348E+02,4.183611E-01,8.195812E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099657E+01,4.849262E+01,2.196057E+01,6.899932E+01,1.703052E+03,4.441158E+02,3.338634E-01,7.300223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.891576E+01,2.213565E+01,5.657861E+01
06:20:00,4.759525E+03,2.350536E+03,5.182910E-01,3.107347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099560E+01,4.772661E+01,2.141748E+01,6.088449E+01,8.113284E+03,2.658554E+03,7.228984E-01,3.733508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099477E+01,4.781358E+01,2.141737E+01,6.175685E+01,2.732590E+03,1.713885E+03,3.825412E-01,1.703225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099558E+01,4.925559E+01,2.141699E+01,6.020083E+01,1.980037E+03,5.572501E+02,3.880950E-01,1.253658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099735E+01,4.935455E+01,2.141767E+01,6.157500E+01,1.596132E+03,4.732923E+02,3.129063E-01,8.226324E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099803E+01,4.963946E+01,2.141851E+01,5.619116E+01
06:30:00,4.424754E+03,3.116982E+03,4.818527E-01,4.625198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099660E+01,4.880663E+01,2.141446E+01,5.986576E+01,7.635674E+03,3.848500E+03,6.803640E-01,5.952340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099599E+01,4.900517E+01,2.141406E+01,5.940593E+01,2.569349E+03,2.040617E+03,3.597027E-01,2.235985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099674E+01,5.011512E+01,2.141257E+01,5.939282E+01,1.828115E+03,8.467321E+02,3.583307E-01,2.084081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099804E+01,5.007160E+01,2.141546E+01,5.256115E+01,1.491492E+03,6.856301E+02,2.924001E-01,1.440318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099852E+01,5.028943E+01,2.141845E+01,5.231263E+01
06:40:00,4.093749E+03,3.785095E+03,4.458309E-01,5.967511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099751E+01,4.937248E+01,2.141174E+01,5.859951E+01,7.165525E+03,4.901978E+03,6.385045E-01,7.927903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099718E+01,4.957145E+01,2.141224E+01,5.811592E+01,2.407787E+03,2.331598E+03,3.371069E-01,2.722366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099779E+01,5.032963E+01,2.140965E+01,5.823543E+01,1.678111E+03,1.105649E+03,3.289480E-01,2.826386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099863E+01,5.030513E+01,2.141747E+01,5.448521E+01,1.388580E+03,8.547130E+02,2.722361E-01,1.934820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099897E+01,5.054404E+01,2.141910E+01,5.292477E+01
06:50:00,3.765852E+03,4.439642E+03,4.101516E-01,7.288469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099808E+01,4.951695E+01,2.141183E+01,5.798077E+01,6.701509E+03,5.933066E+03,5.971976E-01,9.868834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099788E+01,4.967270E+01,2.141273E+01,5.789888E+01,2.247592E+03,2.622013E+03,3.147064E-01,3.208832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099833E+01,5.026105E+01,2.140983E+01,5.763010E+01,1.529676E+03,1.361351E+03,2.998759E-01,3.559451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,5.027833E+01,2.141758E+01,5.803028E+01,1.287081E+03,1.017397E+03,2.523515E-01,2.413010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,5.055127E+01,2.141908E+01,5.455197E+01
07:00:00,3.440377E+03,5.086685E+03,3.747377E-01,8.599423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.949595E+01,2.141235E+01,5.800739E+01,6.242338E+03,6.952228E+03,5.563246E-01,1.179518E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.962195E+01,2.141312E+01,5.806734E+01,2.088451E+03,2.915211E+03,2.924546E-01,3.700057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099848E+01,5.019886E+01,2.141051E+01,5.762516E+01,1.382465E+03,1.616020E+03,2.710444E-01,4.289915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.022271E+01,2.141589E+01,5.868626E+01,1.186682E+03,1.176407E+03,2.326832E-01,2.883271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.050648E+01,2.141843E+01,5.514740E+01
07:10:00,3.429484E+03,4.632495E+03,3.735800E-01,8.384781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.946296E+01,2.141257E+01,5.815532E+01,6.221762E+03,6.457001E+03,5.545303E-01,1.168622E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099815E+01,4.958233E+01,2.141318E+01,5.816763E+01,2.084060E+03,2.777838E+03,2.918662E-01,3.672221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099849E+01,5.019472E+01,2.141081E+01,5.771008E+01,1.377136E+03,1.464647E+03,2.700222E-01,4.200446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.020732E+01,2.141476E+01,5.812174E+01,1.181865E+03,9.297301E+02,2.317526E-01,2.664624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048694E+01,2.141795E+01,5.503692E+01
07:20:00,3.420423E+03,4.944365E+03,3.726119E-01,8.950130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.945485E+01,2.141257E+01,5.820457E+01,6.204642E+03,6.847803E+03,5.530327E-01,1.239460E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957787E+01,2.141313E+01,5.815780E+01,2.080403E+03,2.930231E+03,2.913742E-01,3.874077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099849E+01,5.020848E+01,2.141083E+01,5.768409E+01,1.372665E+03,1.567980E+03,2.691608E-01,4.497360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.021370E+01,2.141449E+01,5.781714E+01,1.177805E+03,1.060878E+03,2.309667E-01,3.040602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.048906E+01,2.141782E+01,5.485681E+01
07:30:00,3.412743E+03,4.836022E+03,3.717873E-01,8.754599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.945990E+01,2.141253E+01,5.818683E+01,6.190285E+03,6.709819E+03,5.517710E-01,1.214525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.958619E+01,2.141310E+01,5.811638E+01,2.077352E+03,2.928262E+03,2.909591E-01,3.871633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099850E+01,5.021450E+01,2.141082E+01,5.759222E+01,1.368886E+03,1.533803E+03,2.684287E-01,4.399523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.021906E+01,2.141451E+01,5.786370E+01,1.174368E+03,1.008629E+03,2.302987E-01,2.890936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.049433E+01,2.141784E+01,5.481113E+01
