Time,THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Heat Load [W],THERMAL ZONE 1::Des Latent Cool Load [W],THERMAL ZONE 1::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Heat Load No DOAS [W],THERMAL ZONE 1::Des Sens Cool Load No DOAS [W],THERMAL ZONE 1::Des Latent Heat Load No DOAS [W],THERMAL ZONE 1::Des Latent Cool Load No DOAS [W],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Heat Load [W],THERMAL ZONE 2::Des Latent Cool Load [W],THERMAL ZONE 2::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Heat Load No DOAS [W],THERMAL ZONE 2::Des Sens Cool Load No DOAS [W],THERMAL ZONE 2::Des Latent Heat Load No DOAS [W],THERMAL ZONE 2::Des Latent Cool Load No DOAS [W],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Heat Load [W],THERMAL ZONE 3::Des Latent Cool Load [W],THERMAL ZONE 3::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Heat Load No DOAS [W],THERMAL ZONE 3::Des Sens Cool Load No DOAS [W],THERMAL ZONE 3::Des Latent Heat Load No DOAS [W],THERMAL ZONE 3::Des Latent Cool Load No DOAS [W],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Heat Load [W],THERMAL ZONE 4::Des Latent Cool Load [W],THERMAL ZONE 4::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Heat Load No DOAS [W],THERMAL ZONE 4::Des Sens Cool Load No DOAS [W],THERMAL ZONE 4::Des Latent Heat Load No DOAS [W],THERMAL ZONE 4::Des Latent Cool Load No DOAS [W],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Heat Load [W],THERMAL ZONE 5::Des Latent Cool Load [W],THERMAL ZONE 5::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Heat Load No DOAS [W],THERMAL ZONE 5::Des Sens Cool Load No DOAS [W],THERMAL ZONE 5::Des Latent Heat Load No DOAS [W],THERMAL ZONE 5::Des Latent Cool Load No DOAS [W],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
07:40:00,3.406220E+03,4.826569E+03,3.710824E-01,8.737274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.946445E+01,2.141252E+01,5.816304E+01,6.178196E+03,6.713663E+03,5.507014E-01,1.215189E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.959117E+01,2.141310E+01,5.808073E+01,2.074782E+03,2.969761E+03,2.906042E-01,3.926395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.021285E+01,2.141086E+01,5.749646E+01,1.365662E+03,1.530985E+03,2.678004E-01,4.392082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.021831E+01,2.141450E+01,5.796289E+01,1.171429E+03,9.993090E+02,2.297251E-01,2.864399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.049528E+01,2.141786E+01,5.483816E+01
07:50:00,3.400639E+03,4.829873E+03,3.704764E-01,8.743070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.946470E+01,2.141252E+01,5.814824E+01,6.167945E+03,6.742276E+03,5.497897E-01,1.220354E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.959056E+01,2.141310E+01,5.804878E+01,2.072596E+03,3.018053E+03,2.902992E-01,3.990145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020992E+01,2.141094E+01,5.742020E+01,1.362900E+03,1.532301E+03,2.672597E-01,4.396531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.021505E+01,2.141444E+01,5.799877E+01,1.168906E+03,9.956052E+02,2.292311E-01,2.853955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.049323E+01,2.141786E+01,5.486174E+01
08:00:00,3.395830E+03,4.840877E+03,3.699528E-01,8.762941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.946237E+01,2.141253E+01,5.813538E+01,6.159201E+03,6.788274E+03,5.490105E-01,1.228680E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099814E+01,4.958759E+01,2.141311E+01,5.801421E+01,2.070721E+03,3.070372E+03,2.900368E-01,4.059271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020834E+01,2.141102E+01,5.735937E+01,1.360521E+03,1.536100E+03,2.667933E-01,4.407754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.021225E+01,2.141439E+01,5.800078E+01,1.166729E+03,9.951203E+02,2.288043E-01,2.852646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.049078E+01,2.141785E+01,5.486400E+01
08:10:00,3.391668E+03,4.856617E+03,3.694992E-01,8.791445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.945967E+01,2.141253E+01,5.811522E+01,6.151715E+03,6.844244E+03,5.483431E-01,1.238814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099814E+01,4.958484E+01,2.141310E+01,5.796747E+01,2.069107E+03,3.123356E+03,2.898109E-01,4.129297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020770E+01,2.141107E+01,5.729786E+01,1.358466E+03,1.541453E+03,2.663904E-01,4.423202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.021049E+01,2.141436E+01,5.799958E+01,1.164846E+03,9.968161E+02,2.284349E-01,2.857523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048903E+01,2.141784E+01,5.485409E+01
08:20:00,3.388031E+03,4.875349E+03,3.691031E-01,8.825361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.945749E+01,2.141254E+01,5.809169E+01,6.145253E+03,6.904350E+03,5.477672E-01,1.249694E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.958292E+01,2.141311E+01,5.791842E+01,2.067705E+03,3.174272E+03,2.896146E-01,4.196584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020720E+01,2.141112E+01,5.723743E+01,1.356675E+03,1.547768E+03,2.660393E-01,4.441357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020922E+01,2.141434E+01,5.800607E+01,1.163201E+03,9.999364E+02,2.281123E-01,2.866464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048783E+01,2.141784E+01,5.484305E+01
08:30:00,3.384848E+03,4.896086E+03,3.687563E-01,8.862895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.945581E+01,2.141255E+01,5.806921E+01,6.139661E+03,6.965338E+03,5.472688E-01,1.260731E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.958152E+01,2.141313E+01,5.787712E+01,2.066483E+03,3.221508E+03,2.894436E-01,4.258999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020661E+01,2.141117E+01,5.718414E+01,1.355112E+03,1.554709E+03,2.657327E-01,4.461316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020806E+01,2.141432E+01,5.801740E+01,1.161762E+03,1.004047E+03,2.278303E-01,2.878246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048684E+01,2.141784E+01,5.483443E+01
08:40:00,3.382039E+03,4.917885E+03,3.684504E-01,8.902343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.945439E+01,2.141256E+01,5.804837E+01,6.134784E+03,7.025003E+03,5.468341E-01,1.271529E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.958031E+01,2.141315E+01,5.784365E+01,2.065409E+03,3.265770E+03,2.892931E-01,4.317482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020599E+01,2.141122E+01,5.713763E+01,1.353736E+03,1.561925E+03,2.654629E-01,4.482067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020693E+01,2.141430E+01,5.803003E+01,1.160494E+03,1.008714E+03,2.275815E-01,2.891627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048590E+01,2.141784E+01,5.482729E+01
08:50:00,3.379556E+03,4.940163E+03,3.681799E-01,8.942659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.945310E+01,2.141257E+01,5.802862E+01,6.130518E+03,7.081917E+03,5.464539E-01,1.281828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957918E+01,2.141317E+01,5.781511E+01,2.064461E+03,3.307642E+03,2.891603E-01,4.372806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020545E+01,2.141126E+01,5.709678E+01,1.352522E+03,1.569181E+03,2.652248E-01,4.502923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020588E+01,2.141427E+01,5.804393E+01,1.159373E+03,1.013660E+03,2.273618E-01,2.905807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048501E+01,2.141785E+01,5.482064E+01
09:00:00,3.377321E+03,4.961141E+03,3.679365E-01,8.980621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.945189E+01,2.141258E+01,5.800985E+01,6.126722E+03,7.130874E+03,5.461155E-01,1.290686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957812E+01,2.141318E+01,5.779013E+01,2.063611E+03,3.345374E+03,2.890413E-01,4.422662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020498E+01,2.141130E+01,5.706038E+01,1.351432E+03,1.575817E+03,2.650112E-01,4.521998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020495E+01,2.141425E+01,5.805996E+01,1.158366E+03,1.018182E+03,2.271643E-01,2.918773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048419E+01,2.141785E+01,5.481439E+01
09:10:00,3.375312E+03,4.980954E+03,3.677175E-01,9.016471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.945079E+01,2.141259E+01,5.799230E+01,6.123340E+03,7.172546E+03,5.458140E-01,1.298225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957717E+01,2.141319E+01,5.776862E+01,2.062849E+03,3.379189E+03,2.889346E-01,4.467339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020457E+01,2.141133E+01,5.702840E+01,1.350455E+03,1.581776E+03,2.648195E-01,4.539126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020411E+01,2.141423E+01,5.807859E+01,1.157461E+03,1.022248E+03,2.269868E-01,2.930425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048346E+01,2.141785E+01,5.480882E+01
09:20:00,3.373497E+03,4.999434E+03,3.675198E-01,9.049907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944979E+01,2.141260E+01,5.797657E+01,6.120315E+03,7.208005E+03,5.455443E-01,1.304639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957632E+01,2.141321E+01,5.775105E+01,2.062163E+03,3.409396E+03,2.888384E-01,4.507249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020419E+01,2.141136E+01,5.700088E+01,1.349574E+03,1.587018E+03,2.646467E-01,4.554199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020336E+01,2.141420E+01,5.809801E+01,1.156645E+03,1.025795E+03,2.268267E-01,2.940593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048280E+01,2.141785E+01,5.480426E+01
09:30:00,3.371855E+03,5.016425E+03,3.673409E-01,9.080647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944888E+01,2.141260E+01,5.796286E+01,6.117601E+03,7.237538E+03,5.453024E-01,1.309981E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957556E+01,2.141322E+01,5.773756E+01,2.061543E+03,3.435853E+03,2.887516E-01,4.542202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020385E+01,2.141139E+01,5.697776E+01,1.348778E+03,1.591477E+03,2.644907E-01,4.567027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020268E+01,2.141418E+01,5.810181E+01,1.155907E+03,1.028746E+03,2.266820E-01,2.949052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048221E+01,2.141785E+01,5.480075E+01
09:40:00,3.370364E+03,5.031710E+03,3.671784E-01,9.108301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944806E+01,2.141261E+01,5.795074E+01,6.115156E+03,7.261080E+03,5.450845E-01,1.314239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957487E+01,2.141323E+01,5.772753E+01,2.060980E+03,3.458741E+03,2.886728E-01,4.572439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020353E+01,2.141141E+01,5.695881E+01,1.348057E+03,1.595127E+03,2.643493E-01,4.577533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020206E+01,2.141416E+01,5.809449E+01,1.155237E+03,1.031058E+03,2.265507E-01,2.955677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048167E+01,2.141785E+01,5.479821E+01
09:50:00,3.369007E+03,5.045245E+03,3.670305E-01,9.132789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944731E+01,2.141262E+01,5.794032E+01,6.112949E+03,7.278749E+03,5.448877E-01,1.317434E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957425E+01,2.141323E+01,5.772101E+01,2.060469E+03,3.477911E+03,2.886012E-01,4.597764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020324E+01,2.141144E+01,5.694352E+01,1.347402E+03,1.597948E+03,2.642208E-01,4.585656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020149E+01,2.141415E+01,5.808666E+01,1.154629E+03,1.032699E+03,2.264313E-01,2.960381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048118E+01,2.141785E+01,5.479664E+01
10:00:00,3.367791E+03,5.056871E+03,3.668980E-01,9.153822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944662E+01,2.141262E+01,5.793143E+01,6.110984E+03,7.290373E+03,5.447126E-01,1.319536E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957368E+01,2.141324E+01,5.771778E+01,2.060011E+03,3.493435E+03,2.885370E-01,4.618272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020298E+01,2.141145E+01,5.693205E+01,1.346817E+03,1.599928E+03,2.641060E-01,4.591361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020097E+01,2.141415E+01,5.808233E+01,1.154084E+03,1.033642E+03,2.263244E-01,2.963083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048072E+01,2.141785E+01,5.479603E+01
10:10:00,3.366673E+03,5.066552E+03,3.667763E-01,9.171334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944602E+01,2.141262E+01,5.792435E+01,6.109194E+03,7.295921E+03,5.445529E-01,1.320538E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957319E+01,2.141324E+01,5.771814E+01,2.059590E+03,3.505189E+03,2.884781E-01,4.633796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020276E+01,2.141147E+01,5.692424E+01,1.346280E+03,1.601064E+03,2.640007E-01,4.594639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020053E+01,2.141415E+01,5.808108E+01,1.153584E+03,1.033873E+03,2.262264E-01,2.963743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.048033E+01,2.141786E+01,5.479642E+01
10:20:00,3.365662E+03,5.074242E+03,3.666661E-01,9.185246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944546E+01,2.141263E+01,5.791935E+01,6.107582E+03,7.295354E+03,5.444093E-01,1.320433E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957274E+01,2.141325E+01,5.772244E+01,2.059209E+03,3.513188E+03,2.884246E-01,4.644358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020254E+01,2.141148E+01,5.692058E+01,1.345795E+03,1.601361E+03,2.639057E-01,4.595503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.020011E+01,2.141415E+01,5.808247E+01,1.153132E+03,1.033386E+03,2.261377E-01,2.962348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047996E+01,2.141786E+01,5.479789E+01
10:30:00,3.364748E+03,5.079831E+03,3.665666E-01,9.195356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944495E+01,2.141263E+01,5.791649E+01,6.106135E+03,7.288462E+03,5.442803E-01,1.319185E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957232E+01,2.141325E+01,5.773079E+01,2.058864E+03,3.517480E+03,2.883763E-01,4.650022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020235E+01,2.141149E+01,5.692094E+01,1.345358E+03,1.600843E+03,2.638200E-01,4.594023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019972E+01,2.141415E+01,5.808624E+01,1.152723E+03,1.032191E+03,2.260576E-01,2.958923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047963E+01,2.141786E+01,5.480046E+01
10:40:00,3.363916E+03,5.083339E+03,3.664759E-01,9.201701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.944449E+01,2.141263E+01,5.791551E+01,6.104826E+03,7.275343E+03,5.441636E-01,1.316809E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957195E+01,2.141325E+01,5.774302E+01,2.058549E+03,3.518032E+03,2.883323E-01,4.650743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020217E+01,2.141150E+01,5.692488E+01,1.344961E+03,1.599543E+03,2.637422E-01,4.590295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019938E+01,2.141414E+01,5.809206E+01,1.152352E+03,1.030313E+03,2.259849E-01,2.953536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047933E+01,2.141786E+01,5.480396E+01
10:50:00,3.363157E+03,5.084437E+03,3.663932E-01,9.203685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944407E+01,2.141263E+01,5.791633E+01,6.103639E+03,7.255597E+03,5.440577E-01,1.313234E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957162E+01,2.141325E+01,5.775890E+01,2.058262E+03,3.514590E+03,2.882920E-01,4.646186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020201E+01,2.141150E+01,5.693224E+01,1.344600E+03,1.597451E+03,2.636714E-01,4.584296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019907E+01,2.141414E+01,5.809978E+01,1.152014E+03,1.027726E+03,2.259186E-01,2.946122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047905E+01,2.141786E+01,5.480832E+01
11:00:00,3.362437E+03,5.083240E+03,3.663147E-01,9.201517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944367E+01,2.141262E+01,5.791963E+01,6.102516E+03,7.229477E+03,5.439577E-01,1.308506E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957130E+01,2.141325E+01,5.777902E+01,2.057989E+03,3.507336E+03,2.882537E-01,4.636591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020185E+01,2.141151E+01,5.694439E+01,1.344258E+03,1.594620E+03,2.636042E-01,4.576174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019877E+01,2.141413E+01,5.810977E+01,1.151694E+03,1.024475E+03,2.258557E-01,2.936803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047879E+01,2.141785E+01,5.481369E+01
11:10:00,3.361779E+03,5.079526E+03,3.662431E-01,9.194795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944329E+01,2.141262E+01,5.792501E+01,6.101495E+03,7.196834E+03,5.438667E-01,1.302598E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957100E+01,2.141324E+01,5.780300E+01,2.057739E+03,3.496476E+03,2.882187E-01,4.622230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020170E+01,2.141150E+01,5.696017E+01,1.343946E+03,1.591057E+03,2.635431E-01,4.565957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019849E+01,2.141412E+01,5.812172E+01,1.151401E+03,1.020577E+03,2.257984E-01,2.925627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047854E+01,2.141785E+01,5.481999E+01
11:20:00,3.361158E+03,5.073458E+03,3.661754E-01,9.183815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944294E+01,2.141261E+01,5.793306E+01,6.100533E+03,7.158201E+03,5.437809E-01,1.295606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957071E+01,2.141324E+01,5.783143E+01,2.057502E+03,3.482297E+03,2.881856E-01,4.603484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020156E+01,2.141150E+01,5.697913E+01,1.343652E+03,1.586847E+03,2.634853E-01,4.553880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019821E+01,2.141411E+01,5.813625E+01,1.151125E+03,1.016100E+03,2.257442E-01,2.912796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047830E+01,2.141785E+01,5.482731E+01
11:30:00,3.360567E+03,5.065228E+03,3.661110E-01,9.168924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944260E+01,2.141261E+01,5.794315E+01,6.099618E+03,7.114290E+03,5.436994E-01,1.287659E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957044E+01,2.141323E+01,5.786340E+01,2.057277E+03,3.465181E+03,2.881541E-01,4.580857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020143E+01,2.141149E+01,5.700075E+01,1.343371E+03,1.582083E+03,2.634303E-01,4.540219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019796E+01,2.141410E+01,5.815258E+01,1.150862E+03,1.011132E+03,2.256926E-01,2.898553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047808E+01,2.141785E+01,5.483542E+01
11:40:00,3.360006E+03,5.055132E+03,3.660499E-01,9.150658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944227E+01,2.141260E+01,5.795432E+01,6.098753E+03,7.065980E+03,5.436222E-01,1.278917E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.957019E+01,2.141321E+01,5.789757E+01,2.057064E+03,3.445611E+03,2.881242E-01,4.554989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020130E+01,2.141148E+01,5.702416E+01,1.343105E+03,1.576886E+03,2.633782E-01,4.525316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019771E+01,2.141409E+01,5.816957E+01,1.150613E+03,1.005779E+03,2.256438E-01,2.883208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047787E+01,2.141785E+01,5.484395E+01
11:50:00,3.359474E+03,5.043809E+03,3.659920E-01,9.130174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944197E+01,2.141258E+01,5.796593E+01,6.097934E+03,7.014768E+03,5.435492E-01,1.269650E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956995E+01,2.141320E+01,5.793290E+01,2.056861E+03,3.424564E+03,2.880958E-01,4.527169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020118E+01,2.141146E+01,5.704864E+01,1.342853E+03,1.571444E+03,2.633288E-01,4.509714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019748E+01,2.141407E+01,5.818656E+01,1.150377E+03,1.000221E+03,2.255974E-01,2.867278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,5.047766E+01,2.141785E+01,5.485260E+01
12:00:00,3.358971E+03,5.031750E+03,3.659371E-01,9.108359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944168E+01,2.141257E+01,5.797744E+01,6.097158E+03,6.962109E+03,5.434801E-01,1.260121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956972E+01,2.141318E+01,5.796828E+01,2.056670E+03,3.402635E+03,2.880690E-01,4.498186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020107E+01,2.141144E+01,5.707334E+01,1.342615E+03,1.565928E+03,2.632820E-01,4.493902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019727E+01,2.141405E+01,5.820297E+01,1.150153E+03,9.946204E+02,2.255535E-01,2.851224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047747E+01,2.141784E+01,5.486108E+01
12:10:00,3.358493E+03,5.019786E+03,3.658851E-01,9.086721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944141E+01,2.141255E+01,5.798814E+01,6.096424E+03,6.910025E+03,5.434147E-01,1.250698E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956950E+01,2.141316E+01,5.800239E+01,2.056488E+03,3.380619E+03,2.880435E-01,4.469090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020096E+01,2.141142E+01,5.709731E+01,1.342388E+03,1.560571E+03,2.632376E-01,4.478550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019706E+01,2.141403E+01,5.821820E+01,1.149941E+03,9.891833E+02,2.255119E-01,2.835640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047729E+01,2.141784E+01,5.486910E+01
12:20:00,3.358041E+03,5.008731E+03,3.658358E-01,9.066730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944115E+01,2.141254E+01,5.799772E+01,6.095729E+03,6.860625E+03,5.433527E-01,1.241760E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956929E+01,2.141313E+01,5.803421E+01,2.056315E+03,3.359457E+03,2.880193E-01,4.441124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020086E+01,2.141140E+01,5.711994E+01,1.342174E+03,1.555586E+03,2.631955E-01,4.464270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.019686E+01,2.141400E+01,5.823211E+01,1.149740E+03,9.841231E+02,2.254725E-01,2.821136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047712E+01,2.141784E+01,5.487645E+01
12:30:00,3.357612E+03,5.000728E+03,3.657891E-01,9.052267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944090E+01,2.141252E+01,5.800495E+01,6.095070E+03,6.818391E+03,5.432939E-01,1.234120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956910E+01,2.141311E+01,5.806149E+01,2.056152E+03,3.342111E+03,2.879964E-01,4.418205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020076E+01,2.141137E+01,5.713963E+01,1.341971E+03,1.551361E+03,2.631557E-01,4.452170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019668E+01,2.141398E+01,5.824371E+01,1.149549E+03,9.798477E+02,2.254351E-01,2.808882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047696E+01,2.141783E+01,5.488270E+01
12:40:00,3.357204E+03,4.997588E+03,3.657447E-01,9.046609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944067E+01,2.141250E+01,5.800450E+01,6.094445E+03,6.786909E+03,5.432382E-01,1.228427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956891E+01,2.141308E+01,5.807648E+01,2.055996E+03,3.331302E+03,2.879747E-01,4.403930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020067E+01,2.141133E+01,5.714618E+01,1.341778E+03,1.548227E+03,2.631178E-01,4.443208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019650E+01,2.141395E+01,5.824991E+01,1.149368E+03,9.767036E+02,2.253996E-01,2.799872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047680E+01,2.141783E+01,5.488644E+01
12:50:00,3.356817E+03,5.000409E+03,3.657025E-01,9.051746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944045E+01,2.141248E+01,5.799387E+01,6.093851E+03,6.768365E+03,5.431853E-01,1.225077E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956874E+01,2.141304E+01,5.807603E+01,2.055849E+03,3.328821E+03,2.879540E-01,4.400668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020058E+01,2.141129E+01,5.713438E+01,1.341594E+03,1.546387E+03,2.630819E-01,4.437958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019633E+01,2.141393E+01,5.824934E+01,1.149196E+03,9.748909E+02,2.253659E-01,2.794679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047665E+01,2.141783E+01,5.488682E+01
13:00:00,3.356449E+03,5.010035E+03,3.656624E-01,9.069198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944024E+01,2.141247E+01,5.797503E+01,6.093286E+03,6.764299E+03,5.431349E-01,1.224347E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956857E+01,2.141302E+01,5.806307E+01,2.055708E+03,3.336122E+03,2.879343E-01,4.410338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020050E+01,2.141126E+01,5.710758E+01,1.341420E+03,1.546034E+03,2.630477E-01,4.436974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019617E+01,2.141392E+01,5.824314E+01,1.149032E+03,9.745991E+02,2.253338E-01,2.793845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047651E+01,2.141782E+01,5.488422E+01
13:10:00,3.356099E+03,5.026738E+03,3.656242E-01,9.099456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.944003E+01,2.141247E+01,5.795026E+01,6.092749E+03,6.775152E+03,5.430870E-01,1.226317E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956841E+01,2.141301E+01,5.804090E+01,2.055574E+03,3.353980E+03,2.879155E-01,4.433963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020042E+01,2.141125E+01,5.706983E+01,1.341254E+03,1.547244E+03,2.630151E-01,4.440468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019602E+01,2.141392E+01,5.823196E+01,1.148877E+03,9.758971E+02,2.253032E-01,2.797569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047638E+01,2.141782E+01,5.487905E+01
13:20:00,3.355765E+03,5.050582E+03,3.655878E-01,9.142637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943984E+01,2.141248E+01,5.792214E+01,6.092237E+03,6.800793E+03,5.430414E-01,1.230963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956826E+01,2.141301E+01,5.801290E+01,2.055446E+03,3.382849E+03,2.878976E-01,4.472143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020034E+01,2.141125E+01,5.702515E+01,1.341096E+03,1.550069E+03,2.629841E-01,4.448594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019587E+01,2.141392E+01,5.821735E+01,1.148728E+03,9.788213E+02,2.252741E-01,2.805954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047625E+01,2.141782E+01,5.487201E+01
13:30:00,3.355446E+03,5.079973E+03,3.655531E-01,9.195849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943966E+01,2.141249E+01,5.789134E+01,6.091748E+03,6.838047E+03,5.429978E-01,1.237710E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956811E+01,2.141301E+01,5.798012E+01,2.055324E+03,3.420683E+03,2.878805E-01,4.522171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020027E+01,2.141126E+01,5.697519E+01,1.340945E+03,1.554297E+03,2.629546E-01,4.460735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019573E+01,2.141394E+01,5.819935E+01,1.148587E+03,9.831176E+02,2.252464E-01,2.818272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047613E+01,2.141782E+01,5.486333E+01
13:40:00,3.355142E+03,5.113502E+03,3.655200E-01,9.256543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943948E+01,2.141251E+01,5.785840E+01,6.091282E+03,6.884244E+03,5.429563E-01,1.246074E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956797E+01,2.141302E+01,5.794343E+01,2.055208E+03,3.465425E+03,2.878642E-01,4.581325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020020E+01,2.141128E+01,5.692153E+01,1.340801E+03,1.559738E+03,2.629263E-01,4.476352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019560E+01,2.141395E+01,5.817824E+01,1.148451E+03,9.885687E+02,2.252198E-01,2.833899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047601E+01,2.141782E+01,5.485325E+01
13:50:00,3.354851E+03,5.150164E+03,3.654883E-01,9.322898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943931E+01,2.141252E+01,5.782392E+01,6.090836E+03,6.937457E+03,5.429165E-01,1.255706E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956784E+01,2.141303E+01,5.790379E+01,2.055096E+03,3.515528E+03,2.878486E-01,4.647559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020013E+01,2.141131E+01,5.686571E+01,1.340664E+03,1.566250E+03,2.628993E-01,4.495030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019547E+01,2.141397E+01,5.815437E+01,1.148322E+03,9.950167E+02,2.251945E-01,2.852384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047591E+01,2.141782E+01,5.484197E+01
14:00:00,3.354573E+03,5.189004E+03,3.654580E-01,9.393184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943915E+01,2.141254E+01,5.778873E+01,6.090409E+03,6.995902E+03,5.428784E-01,1.266284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956771E+01,2.141304E+01,5.786244E+01,2.054989E+03,3.569488E+03,2.878336E-01,4.718886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020007E+01,2.141135E+01,5.680935E+01,1.340532E+03,1.573647E+03,2.628735E-01,4.516245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019535E+01,2.141398E+01,5.812849E+01,1.148199E+03,1.002270E+03,2.251702E-01,2.873176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047580E+01,2.141782E+01,5.482985E+01
14:10:00,3.354307E+03,5.229125E+03,3.654290E-01,9.465784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943900E+01,2.141257E+01,5.775344E+01,6.090000E+03,7.058032E+03,5.428420E-01,1.277528E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956759E+01,2.141306E+01,5.782030E+01,2.054887E+03,3.625894E+03,2.878192E-01,4.793439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.020000E+01,2.141138E+01,5.675367E+01,1.340406E+03,1.581761E+03,2.628488E-01,4.539513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019523E+01,2.141400E+01,5.810114E+01,1.148080E+03,1.010172E+03,2.251470E-01,2.895827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047570E+01,2.141783E+01,5.481714E+01
14:20:00,3.354051E+03,5.269649E+03,3.654011E-01,9.539109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943885E+01,2.141259E+01,5.771974E+01,6.089608E+03,7.121597E+03,5.428070E-01,1.289031E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956747E+01,2.141307E+01,5.777925E+01,2.054788E+03,3.683377E+03,2.878055E-01,4.869414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019995E+01,2.141142E+01,5.670085E+01,1.340285E+03,1.590376E+03,2.628251E-01,4.564215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019512E+01,2.141402E+01,5.807387E+01,1.147966E+03,1.018508E+03,2.251247E-01,2.919724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047560E+01,2.141783E+01,5.480436E+01
14:30:00,3.353806E+03,5.309935E+03,3.653744E-01,9.611996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943871E+01,2.141261E+01,5.768801E+01,6.089231E+03,7.184895E+03,5.427734E-01,1.300484E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956736E+01,2.141310E+01,5.774136E+01,2.054694E+03,3.740826E+03,2.877922E-01,4.945338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019989E+01,2.141147E+01,5.665151E+01,1.340169E+03,1.599312E+03,2.628024E-01,4.589838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019501E+01,2.141404E+01,5.804712E+01,1.147857E+03,1.027107E+03,2.251033E-01,2.944373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047550E+01,2.141783E+01,5.479181E+01
14:40:00,3.353570E+03,5.349350E+03,3.653488E-01,9.683307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943857E+01,2.141264E+01,5.765796E+01,6.088869E+03,7.246624E+03,5.427411E-01,1.311654E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956725E+01,2.141312E+01,5.770699E+01,2.054603E+03,3.797188E+03,2.877795E-01,5.019823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019983E+01,2.141151E+01,5.660551E+01,1.340058E+03,1.608383E+03,2.627805E-01,4.615846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019491E+01,2.141406E+01,5.802098E+01,1.147753E+03,1.035792E+03,2.250828E-01,2.969268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047541E+01,2.141784E+01,5.477969E+01
14:50:00,3.353344E+03,5.387410E+03,3.653241E-01,9.752162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943844E+01,2.141266E+01,5.762949E+01,6.088520E+03,7.305864E+03,5.427101E-01,1.322372E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956715E+01,2.141314E+01,5.767529E+01,2.054516E+03,3.851618E+03,2.877672E-01,5.091751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019978E+01,2.141155E+01,5.656296E+01,1.339950E+03,1.617441E+03,2.627595E-01,4.641816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019481E+01,2.141408E+01,5.799554E+01,1.147652E+03,1.044425E+03,2.250630E-01,2.994014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047532E+01,2.141784E+01,5.476804E+01
15:00:00,3.353126E+03,5.423628E+03,3.653003E-01,9.817682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943831E+01,2.141268E+01,5.760275E+01,6.088185E+03,7.361806E+03,5.426802E-01,1.332493E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956705E+01,2.141315E+01,5.764553E+01,2.054431E+03,3.903319E+03,2.877554E-01,5.160070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019973E+01,2.141159E+01,5.652396E+01,1.339847E+03,1.626330E+03,2.627393E-01,4.667301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019471E+01,2.141409E+01,5.797099E+01,1.147555E+03,1.052863E+03,2.250440E-01,3.018198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047524E+01,2.141784E+01,5.475693E+01
