Time,THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Heat Load [W],THERMAL ZONE 1::Des Latent Cool Load [W],THERMAL ZONE 1::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Heat Load No DOAS [W],THERMAL ZONE 1::Des Sens Cool Load No DOAS [W],THERMAL ZONE 1::Des Latent Heat Load No DOAS [W],THERMAL ZONE 1::Des Latent Cool Load No DOAS [W],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 1:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 1:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Heat Load [W],THERMAL ZONE 2::Des Latent Cool Load [W],THERMAL ZONE 2::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Heat Load No DOAS [W],THERMAL ZONE 2::Des Sens Cool Load No DOAS [W],THERMAL ZONE 2::Des Latent Heat Load No DOAS [W],THERMAL ZONE 2::Des Latent Cool Load No DOAS [W],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 2:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 2:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Heat Load [W],THERMAL ZONE 3::Des Latent Cool Load [W],THERMAL ZONE 3::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Heat Load No DOAS [W],THERMAL ZONE 3::Des Sens Cool Load No DOAS [W],THERMAL ZONE 3::Des Latent Heat Load No DOAS [W],THERMAL ZONE 3::Des Latent Cool Load No DOAS [W],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 3:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 3:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Heat Load [W],THERMAL ZONE 4::Des Latent Cool Load [W],THERMAL ZONE 4::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Heat Load No DOAS [W],THERMAL ZONE 4::Des Sens Cool Load No DOAS [W],THERMAL ZONE 4::Des Latent Heat Load No DOAS [W],THERMAL ZONE 4::Des Latent Cool Load No DOAS [W],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 4:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],THERMAL ZONE 4:BEIJING ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Heat Load [W],THERMAL ZONE 5::Des Latent Cool Load [W],THERMAL ZONE 5::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Heat Load No DOAS [W],THERMAL ZONE 5::Des Sens Cool Load No DOAS [W],THERMAL ZONE 5::Des Latent Heat Load No DOAS [W],THERMAL ZONE 5::Des Latent Cool Load No DOAS [W],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 5:BEIJING ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 5:BEIJING ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
15:10:00,3.352916E+03,5.457512E+03,3.652775E-01,9.878977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943819E+01,2.141270E+01,5.757799E+01,6.087861E+03,7.413535E+03,5.426514E-01,1.341851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956695E+01,2.141317E+01,5.761758E+01,2.054350E+03,3.951581E+03,2.877440E-01,5.223843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019968E+01,2.141162E+01,5.648874E+01,1.339748E+03,1.634877E+03,2.627198E-01,4.691806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019462E+01,2.141411E+01,5.794760E+01,1.147462E+03,1.060947E+03,2.250257E-01,3.041372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047516E+01,2.141784E+01,5.474643E+01
15:20:00,3.352713E+03,5.488792E+03,3.652554E-01,9.935561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943807E+01,2.141272E+01,5.755669E+01,6.087549E+03,7.461290E+03,5.426235E-01,1.350490E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956686E+01,2.141319E+01,5.759318E+01,2.054272E+03,3.995906E+03,2.877331E-01,5.282412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019963E+01,2.141166E+01,5.645865E+01,1.339652E+03,1.642985E+03,2.627010E-01,4.715054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019453E+01,2.141412E+01,5.792699E+01,1.147372E+03,1.068596E+03,2.250080E-01,3.063294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047508E+01,2.141785E+01,5.473699E+01
15:30:00,3.352518E+03,5.517217E+03,3.652342E-01,9.986976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943796E+01,2.141274E+01,5.753858E+01,6.087248E+03,7.505090E+03,5.425967E-01,1.358413E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956677E+01,2.141320E+01,5.757203E+01,2.054196E+03,4.035883E+03,2.877225E-01,5.335233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019959E+01,2.141169E+01,5.643330E+01,1.339560E+03,1.650585E+03,2.626829E-01,4.736842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019445E+01,2.141414E+01,5.790886E+01,1.147285E+03,1.075746E+03,2.249910E-01,3.083790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047500E+01,2.141785E+01,5.472864E+01
15:40:00,3.352330E+03,5.542511E+03,3.652136E-01,1.003273E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943785E+01,2.141275E+01,5.752293E+01,6.086957E+03,7.544575E+03,5.425707E-01,1.365556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956668E+01,2.141322E+01,5.755346E+01,2.054123E+03,4.071098E+03,2.877122E-01,5.381760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019954E+01,2.141172E+01,5.641195E+01,1.339471E+03,1.657596E+03,2.626654E-01,4.756941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019436E+01,2.141415E+01,5.789248E+01,1.147201E+03,1.082327E+03,2.249746E-01,3.102653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047493E+01,2.141785E+01,5.472118E+01
15:50:00,3.352148E+03,5.564452E+03,3.651938E-01,1.007241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943774E+01,2.141277E+01,5.750963E+01,6.086676E+03,7.579241E+03,5.425457E-01,1.371826E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956659E+01,2.141323E+01,5.753754E+01,2.054052E+03,4.101203E+03,2.877023E-01,5.421533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019950E+01,2.141175E+01,5.639460E+01,1.339385E+03,1.663955E+03,2.626485E-01,4.775171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019428E+01,2.141416E+01,5.787778E+01,1.147120E+03,1.088283E+03,2.249587E-01,3.119724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047486E+01,2.141785E+01,5.471455E+01
16:00:00,3.351972E+03,5.582816E+03,3.651746E-01,1.010562E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943764E+01,2.141278E+01,5.749875E+01,6.086403E+03,7.608469E+03,5.425214E-01,1.377113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956651E+01,2.141324E+01,5.752459E+01,2.053984E+03,4.125858E+03,2.876927E-01,5.454103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019946E+01,2.141177E+01,5.638128E+01,1.339301E+03,1.669600E+03,2.626322E-01,4.791353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019420E+01,2.141417E+01,5.786484E+01,1.147041E+03,1.093558E+03,2.249433E-01,3.134842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047479E+01,2.141786E+01,5.470877E+01
16:10:00,3.351801E+03,5.597759E+03,3.651561E-01,1.013264E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943754E+01,2.141279E+01,5.749050E+01,6.086140E+03,7.632314E+03,5.424979E-01,1.381425E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956643E+01,2.141325E+01,5.751502E+01,2.053917E+03,4.145056E+03,2.876834E-01,5.479460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019942E+01,2.141179E+01,5.637218E+01,1.339221E+03,1.674568E+03,2.626164E-01,4.805593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019413E+01,2.141418E+01,5.785385E+01,1.146965E+03,1.098167E+03,2.249284E-01,3.148054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047473E+01,2.141786E+01,5.470387E+01
16:20:00,3.351637E+03,5.609110E+03,3.651381E-01,1.015316E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943745E+01,2.141280E+01,5.748531E+01,6.085884E+03,7.650381E+03,5.424751E-01,1.384692E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956636E+01,2.141326E+01,5.750926E+01,2.053853E+03,4.158532E+03,2.876745E-01,5.497255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019938E+01,2.141181E+01,5.636770E+01,1.339143E+03,1.678814E+03,2.626011E-01,4.817761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019405E+01,2.141419E+01,5.784526E+01,1.146892E+03,1.102071E+03,2.249140E-01,3.159242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047466E+01,2.141786E+01,5.469999E+01
16:30:00,3.351477E+03,5.616724E+03,3.651207E-01,1.016692E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943735E+01,2.141281E+01,5.748319E+01,6.085636E+03,7.662373E+03,5.424530E-01,1.386860E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956628E+01,2.141327E+01,5.750706E+01,2.053791E+03,4.166048E+03,2.876657E-01,5.507174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019934E+01,2.141183E+01,5.636790E+01,1.339067E+03,1.682301E+03,2.625863E-01,4.827756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019398E+01,2.141419E+01,5.783906E+01,1.146821E+03,1.105235E+03,2.249001E-01,3.168312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047460E+01,2.141786E+01,5.469716E+01
16:40:00,3.351322E+03,5.620463E+03,3.651039E-01,1.017366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943726E+01,2.141282E+01,5.748389E+01,6.085396E+03,7.667965E+03,5.424316E-01,1.387869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956621E+01,2.141328E+01,5.750812E+01,2.053731E+03,4.167359E+03,2.876573E-01,5.508891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019930E+01,2.141185E+01,5.637261E+01,1.338994E+03,1.684993E+03,2.625719E-01,4.835470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019391E+01,2.141420E+01,5.783497E+01,1.146752E+03,1.107627E+03,2.248865E-01,3.175166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047454E+01,2.141786E+01,5.469532E+01
16:50:00,3.351172E+03,5.618247E+03,3.650875E-01,1.016963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943717E+01,2.141283E+01,5.748747E+01,6.085162E+03,7.663939E+03,5.424108E-01,1.387138E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956614E+01,2.141329E+01,5.751268E+01,2.053672E+03,4.158966E+03,2.876491E-01,5.497782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019927E+01,2.141186E+01,5.638210E+01,1.338923E+03,1.686523E+03,2.625580E-01,4.839850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019385E+01,2.141420E+01,5.783305E+01,1.146685E+03,1.108878E+03,2.248734E-01,3.178753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047448E+01,2.141786E+01,5.469446E+01
17:00:00,3.351027E+03,5.610631E+03,3.650717E-01,1.015583E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943709E+01,2.141284E+01,5.749915E+01,6.084936E+03,7.651313E+03,5.423906E-01,1.384850E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956607E+01,2.141330E+01,5.752689E+01,2.053615E+03,4.142208E+03,2.876411E-01,5.475615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019923E+01,2.141189E+01,5.640622E+01,1.338854E+03,1.686951E+03,2.625444E-01,4.841067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019378E+01,2.141421E+01,5.783663E+01,1.146620E+03,1.109058E+03,2.248607E-01,3.179266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047442E+01,2.141786E+01,5.469589E+01
17:10:00,3.350886E+03,5.597786E+03,3.650563E-01,1.013256E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943701E+01,2.141284E+01,5.751556E+01,6.084716E+03,7.630627E+03,5.423709E-01,1.381104E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956600E+01,2.141330E+01,5.754654E+01,2.053560E+03,4.117881E+03,2.876334E-01,5.443445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019920E+01,2.141189E+01,5.643638E+01,1.338787E+03,1.686333E+03,2.625313E-01,4.839285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019372E+01,2.141421E+01,5.784370E+01,1.146557E+03,1.108226E+03,2.248484E-01,3.176878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047437E+01,2.141787E+01,5.469901E+01
17:20:00,3.350749E+03,5.577410E+03,3.650414E-01,1.009567E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943693E+01,2.141284E+01,5.753425E+01,6.084502E+03,7.601905E+03,5.423519E-01,1.375904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956594E+01,2.141330E+01,5.756830E+01,2.053507E+03,4.086120E+03,2.876259E-01,5.401451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019917E+01,2.141189E+01,5.646745E+01,1.338722E+03,1.684667E+03,2.625186E-01,4.834500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019366E+01,2.141421E+01,5.785240E+01,1.146496E+03,1.106378E+03,2.248364E-01,3.171581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047431E+01,2.141787E+01,5.470298E+01
17:30:00,3.350616E+03,5.548713E+03,3.650269E-01,1.004371E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943685E+01,2.141285E+01,5.756161E+01,6.084294E+03,7.565127E+03,5.423333E-01,1.369246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956588E+01,2.141330E+01,5.759253E+01,2.053455E+03,4.047039E+03,2.876186E-01,5.349782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019914E+01,2.141189E+01,5.650165E+01,1.338659E+03,1.681951E+03,2.625062E-01,4.826702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019360E+01,2.141421E+01,5.786285E+01,1.146437E+03,1.103511E+03,2.248247E-01,3.163360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047426E+01,2.141787E+01,5.470771E+01
17:40:00,3.350486E+03,5.511721E+03,3.650128E-01,9.976744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943677E+01,2.141285E+01,5.759844E+01,6.084091E+03,7.520325E+03,5.423153E-01,1.361136E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956581E+01,2.141330E+01,5.762035E+01,2.053404E+03,4.000765E+03,2.876115E-01,5.288610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019910E+01,2.141188E+01,5.654116E+01,1.338597E+03,1.678175E+03,2.624942E-01,4.815863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019354E+01,2.141421E+01,5.787543E+01,1.146379E+03,1.099611E+03,2.248134E-01,3.152182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047421E+01,2.141787E+01,5.471337E+01
17:50:00,3.350361E+03,5.468837E+03,3.649991E-01,9.899114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943670E+01,2.141285E+01,5.764111E+01,6.083894E+03,7.470578E+03,5.422977E-01,1.352132E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956575E+01,2.141330E+01,5.765243E+01,2.053355E+03,3.950765E+03,2.876046E-01,5.222512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019907E+01,2.141187E+01,5.658677E+01,1.338538E+03,1.673677E+03,2.624825E-01,4.802954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019348E+01,2.141420E+01,5.789052E+01,1.146323E+03,1.095017E+03,2.248024E-01,3.139011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047416E+01,2.141787E+01,5.472017E+01
18:00:00,3.350238E+03,5.420006E+03,3.649858E-01,9.810725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943663E+01,2.141284E+01,5.768630E+01,6.083702E+03,7.414817E+03,5.422806E-01,1.342040E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956570E+01,2.141329E+01,5.768884E+01,2.053307E+03,3.895719E+03,2.875979E-01,5.149750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019905E+01,2.141186E+01,5.663850E+01,1.338480E+03,1.668363E+03,2.624711E-01,4.787708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019343E+01,2.141420E+01,5.790804E+01,1.146268E+03,1.089624E+03,2.247917E-01,3.123551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047411E+01,2.141787E+01,5.472815E+01
18:10:00,3.662700E+03,5.365541E+03,3.990264E-01,9.712147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.943656E+01,2.141282E+01,5.773281E+01,6.518139E+03,7.352087E+03,5.810048E-01,1.330687E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099813E+01,4.956564E+01,2.141328E+01,5.772973E+01,2.207154E+03,3.834765E+03,3.091467E-01,5.069182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,5.019902E+01,2.141184E+01,5.669673E+01,1.479298E+03,1.662102E+03,2.900851E-01,4.769747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,5.019338E+01,2.141419E+01,5.792813E+01,1.240888E+03,1.083315E+03,2.433474E-01,3.105467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.047407E+01,2.141786E+01,5.473738E+01
18:20:00,3.975267E+03,5.307749E+03,4.330725E-01,9.607551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099779E+01,4.801812E+01,2.141280E+01,5.778119E+01,6.952697E+03,7.279922E+03,6.197342E-01,1.317626E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.800333E+01,2.141328E+01,5.777652E+01,2.361029E+03,3.765421E+03,3.306961E-01,4.977523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099819E+01,4.882709E+01,2.141183E+01,5.676292E+01,1.620141E+03,1.654626E+03,3.176995E-01,4.748302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.908990E+01,2.141418E+01,5.795185E+01,1.335524E+03,1.075817E+03,2.619040E-01,3.083973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,4.955896E+01,2.141786E+01,5.474812E+01
18:30:00,4.288023E+03,5.248988E+03,4.671255E-01,9.501210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099647E+01,4.683820E+01,2.141277E+01,5.783322E+01,7.387567E+03,7.199693E+03,6.584727E-01,1.303107E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099606E+01,4.673207E+01,2.141327E+01,5.783440E+01,2.514988E+03,3.689546E+03,3.522441E-01,4.877230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099686E+01,4.801436E+01,2.141182E+01,5.684675E+01,1.761035E+03,1.646087E+03,3.453125E-01,4.723805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099793E+01,4.839295E+01,2.141417E+01,5.798163E+01,1.430198E+03,1.067277E+03,2.804618E-01,3.059492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099856E+01,4.888883E+01,2.141786E+01,5.476148E+01
18:40:00,4.600930E+03,5.190649E+03,5.011803E-01,9.395642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099510E+01,4.644772E+01,2.141274E+01,5.788507E+01,7.822665E+03,7.112521E+03,6.972125E-01,1.287331E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099443E+01,4.633428E+01,2.141326E+01,5.789823E+01,2.668998E+03,3.608459E+03,3.737865E-01,4.770051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099557E+01,4.794082E+01,2.141179E+01,5.693838E+01,1.901966E+03,1.636602E+03,3.729213E-01,4.696601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099713E+01,4.830215E+01,2.141415E+01,5.801427E+01,1.524902E+03,1.057811E+03,2.990185E-01,3.032357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099795E+01,4.873368E+01,2.141786E+01,5.477651E+01
18:50:00,4.913897E+03,5.133698E+03,5.352340E-01,9.292597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.648300E+01,2.141270E+01,5.793410E+01,8.257862E+03,7.019405E+03,7.359512E-01,1.270480E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099359E+01,4.638709E+01,2.141323E+01,5.796389E+01,2.823029E+03,3.523220E+03,3.953257E-01,4.657387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099495E+01,4.804862E+01,2.141174E+01,5.703172E+01,2.042914E+03,1.626300E+03,4.005275E-01,4.667052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099673E+01,4.838795E+01,2.141413E+01,5.804773E+01,1.619620E+03,1.047527E+03,3.175744E-01,3.002878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.879128E+01,2.141786E+01,5.479231E+01
19:00:00,5.226892E+03,5.078671E+03,5.692885E-01,9.193041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099415E+01,4.656583E+01,2.141266E+01,5.797977E+01,8.693115E+03,6.920132E+03,7.746925E-01,1.252515E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099339E+01,4.647716E+01,2.141321E+01,5.803089E+01,2.977076E+03,3.433567E+03,4.168653E-01,4.538891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099477E+01,4.808104E+01,2.141168E+01,5.712746E+01,2.183874E+03,1.615220E+03,4.281344E-01,4.635279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099660E+01,4.842204E+01,2.141409E+01,5.808162E+01,1.714348E+03,1.036420E+03,3.361311E-01,2.971039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.883583E+01,2.141785E+01,5.480856E+01
19:10:00,5.227330E+03,5.027089E+03,5.692921E-01,9.099727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099415E+01,4.658399E+01,2.141262E+01,5.802318E+01,8.693797E+03,6.818673E+03,7.746979E-01,1.234155E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099341E+01,4.649305E+01,2.141318E+01,5.810305E+01,2.977243E+03,3.343253E+03,4.168512E-01,4.419525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099472E+01,4.806352E+01,2.141162E+01,5.723332E+01,2.183971E+03,1.604011E+03,4.281181E-01,4.603142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099657E+01,4.841013E+01,2.141405E+01,5.811730E+01,1.714411E+03,1.024935E+03,3.361234E-01,2.938118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.883476E+01,2.141785E+01,5.482594E+01
19:20:00,5.227691E+03,4.980572E+03,5.692933E-01,9.015586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099417E+01,4.656790E+01,2.141257E+01,5.806235E+01,8.694413E+03,6.721186E+03,7.747033E-01,1.216515E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099343E+01,4.647412E+01,2.141314E+01,5.817393E+01,2.977397E+03,3.258707E+03,4.168379E-01,4.307790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099468E+01,4.805065E+01,2.141153E+01,5.733679E+01,2.184056E+03,1.593111E+03,4.281035E-01,4.571911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099655E+01,4.839787E+01,2.141396E+01,5.814976E+01,1.714470E+03,1.013753E+03,3.361166E-01,2.906067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099751E+01,4.882234E+01,2.141784E+01,5.484321E+01
19:30:00,5.227887E+03,4.939036E+03,5.692903E-01,8.940471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099416E+01,4.655462E+01,2.141252E+01,5.809626E+01,8.694765E+03,6.629820E+03,7.747038E-01,1.199985E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099342E+01,4.646040E+01,2.141308E+01,5.823650E+01,2.977478E+03,3.181343E+03,4.168274E-01,4.205557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099465E+01,4.805039E+01,2.141142E+01,5.742450E+01,2.184099E+03,1.582723E+03,4.280921E-01,4.542153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099653E+01,4.839629E+01,2.141393E+01,5.817916E+01,1.714498E+03,1.003112E+03,3.361103E-01,2.875565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.881726E+01,2.141784E+01,5.485893E+01
19:40:00,5.227952E+03,4.902557E+03,5.692873E-01,8.874512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099415E+01,4.655194E+01,2.141247E+01,5.812519E+01,8.694927E+03,6.546672E+03,7.747061E-01,1.184944E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.645839E+01,2.141303E+01,5.828845E+01,2.977516E+03,3.112670E+03,4.168235E-01,4.114819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805292E+01,2.141131E+01,5.749409E+01,2.184114E+03,1.573103E+03,4.280864E-01,4.514598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839834E+01,2.141391E+01,5.820565E+01,1.714504E+03,9.932909E+02,3.361064E-01,2.847417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.881800E+01,2.141783E+01,5.487249E+01
19:50:00,5.227973E+03,4.870929E+03,5.692872E-01,8.817337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655376E+01,2.141242E+01,5.814966E+01,8.695021E+03,6.473203E+03,7.747123E-01,1.171655E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646064E+01,2.141298E+01,5.833089E+01,2.977540E+03,3.053644E+03,4.168237E-01,4.036838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805365E+01,2.141120E+01,5.754906E+01,2.184120E+03,1.564413E+03,4.280846E-01,4.489706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839927E+01,2.141391E+01,5.822868E+01,1.714502E+03,9.844751E+02,3.361045E-01,2.822151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.881938E+01,2.141782E+01,5.488388E+01
20:00:00,5.227979E+03,4.844158E+03,5.692878E-01,8.768954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655514E+01,2.141238E+01,5.817061E+01,8.695087E+03,6.411804E+03,7.747183E-01,1.160552E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646205E+01,2.141293E+01,5.836635E+01,2.977555E+03,3.006317E+03,4.168245E-01,3.974323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805332E+01,2.141112E+01,5.759444E+01,2.184120E+03,1.556899E+03,4.280835E-01,4.468187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839909E+01,2.141390E+01,5.824858E+01,1.714496E+03,9.769647E+02,3.361030E-01,2.800627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881970E+01,2.141781E+01,5.489353E+01
20:10:00,5.227974E+03,4.821436E+03,5.692871E-01,8.727898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655528E+01,2.141233E+01,5.818890E+01,8.695124E+03,6.361096E+03,7.747215E-01,1.151383E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646210E+01,2.141289E+01,5.839685E+01,2.977560E+03,2.968764E+03,4.168244E-01,3.924730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805306E+01,2.141105E+01,5.763323E+01,2.184114E+03,1.550268E+03,4.280815E-01,4.449189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839882E+01,2.141389E+01,5.826595E+01,1.714487E+03,9.706344E+02,3.361009E-01,2.782486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.881947E+01,2.141780E+01,5.490186E+01
20:20:00,5.227955E+03,4.802037E+03,5.692848E-01,8.692860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655497E+01,2.141228E+01,5.820476E+01,8.695131E+03,6.318999E+03,7.747217E-01,1.143774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646175E+01,2.141286E+01,5.842314E+01,2.977557E+03,2.938476E+03,4.168236E-01,3.884736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805305E+01,2.141099E+01,5.766665E+01,2.184103E+03,1.544562E+03,4.280788E-01,4.432828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839875E+01,2.141389E+01,5.828104E+01,1.714473E+03,9.652830E+02,3.360980E-01,2.767152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.881929E+01,2.141779E+01,5.490905E+01
20:30:00,5.227925E+03,4.785236E+03,5.692813E-01,8.662520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655476E+01,2.141224E+01,5.821873E+01,8.695114E+03,6.283450E+03,7.747199E-01,1.137348E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646157E+01,2.141282E+01,5.844613E+01,2.977549E+03,2.913434E+03,4.168223E-01,3.851673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805309E+01,2.141094E+01,5.769567E+01,2.184087E+03,1.539601E+03,4.280755E-01,4.418599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839876E+01,2.141389E+01,5.828583E+01,1.714456E+03,9.607040E+02,3.360946E-01,2.754032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881924E+01,2.141779E+01,5.491538E+01
20:40:00,5.227887E+03,4.770357E+03,5.692771E-01,8.635650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655472E+01,2.141222E+01,5.823158E+01,8.695079E+03,6.252742E+03,7.747167E-01,1.131799E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646155E+01,2.141278E+01,5.846680E+01,2.977537E+03,2.892115E+03,4.168206E-01,3.823525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805309E+01,2.141089E+01,5.772150E+01,2.184068E+03,1.535203E+03,4.280718E-01,4.405982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839876E+01,2.141389E+01,5.828206E+01,1.714437E+03,9.566951E+02,3.360908E-01,2.742546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881924E+01,2.141778E+01,5.492113E+01
20:50:00,5.227844E+03,4.756938E+03,5.692725E-01,8.611412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655471E+01,2.141222E+01,5.824375E+01,8.695031E+03,6.225656E+03,7.747125E-01,1.126905E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646156E+01,2.141273E+01,5.848575E+01,2.977522E+03,2.873632E+03,4.168185E-01,3.799120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805306E+01,2.141085E+01,5.774485E+01,2.184047E+03,1.531235E+03,4.280677E-01,4.394594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839872E+01,2.141390E+01,5.827552E+01,1.714416E+03,9.531117E+02,3.360867E-01,2.732278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881922E+01,2.141778E+01,5.492648E+01
21:00:00,5.227798E+03,4.744607E+03,5.692674E-01,8.589134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655469E+01,2.141221E+01,5.825542E+01,8.694975E+03,6.201322E+03,7.747075E-01,1.122508E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646155E+01,2.141271E+01,5.850346E+01,2.977506E+03,2.857338E+03,4.168162E-01,3.777604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805303E+01,2.141081E+01,5.776629E+01,2.184025E+03,1.527573E+03,4.280633E-01,4.384082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839868E+01,2.141391E+01,5.826906E+01,1.714394E+03,9.498286E+02,3.360824E-01,2.722871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881919E+01,2.141778E+01,5.493161E+01
21:10:00,5.227748E+03,4.732954E+03,5.692620E-01,8.568072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655464E+01,2.141221E+01,5.826670E+01,8.694910E+03,6.178904E+03,7.747018E-01,1.118457E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646151E+01,2.141270E+01,5.852035E+01,2.977487E+03,2.842698E+03,4.168136E-01,3.758271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805301E+01,2.141078E+01,5.778613E+01,2.184001E+03,1.524099E+03,4.280586E-01,4.374105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839865E+01,2.141393E+01,5.826284E+01,1.714371E+03,9.467300E+02,3.360778E-01,2.713991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881915E+01,2.141778E+01,5.493661E+01
21:20:00,5.227697E+03,4.721769E+03,5.692564E-01,8.547844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655459E+01,2.141220E+01,5.827773E+01,8.694840E+03,6.157873E+03,7.746955E-01,1.114655E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646146E+01,2.141270E+01,5.853666E+01,2.977468E+03,2.829340E+03,4.168109E-01,3.740631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805299E+01,2.141075E+01,5.780472E+01,2.183976E+03,1.520735E+03,4.280538E-01,4.364441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839862E+01,2.141394E+01,5.825657E+01,1.714347E+03,9.437499E+02,3.360732E-01,2.705450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881911E+01,2.141778E+01,5.494156E+01
21:30:00,5.227644E+03,4.710935E+03,5.692507E-01,8.528241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655455E+01,2.141220E+01,5.828860E+01,8.694765E+03,6.137851E+03,7.746888E-01,1.111035E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646142E+01,2.141270E+01,5.855255E+01,2.977448E+03,2.817016E+03,4.168081E-01,3.724356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805297E+01,2.141072E+01,5.782229E+01,2.183951E+03,1.517433E+03,4.280488E-01,4.354949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839858E+01,2.141396E+01,5.825029E+01,1.714323E+03,9.408371E+02,3.360684E-01,2.697101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881907E+01,2.141778E+01,5.494651E+01
21:40:00,5.227590E+03,4.700328E+03,5.692448E-01,8.509046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655450E+01,2.141219E+01,5.829941E+01,8.694687E+03,6.118502E+03,7.746818E-01,1.107535E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646138E+01,2.141270E+01,5.856818E+01,2.977427E+03,2.805510E+03,4.168052E-01,3.709160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805295E+01,2.141069E+01,5.783906E+01,2.183925E+03,1.514142E+03,4.280438E-01,4.345487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839855E+01,2.141397E+01,5.824413E+01,1.714298E+03,9.379471E+02,3.360635E-01,2.688816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881904E+01,2.141778E+01,5.495149E+01
21:50:00,5.227536E+03,4.689865E+03,5.692389E-01,8.490113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655446E+01,2.141219E+01,5.831022E+01,8.694606E+03,6.099664E+03,7.746746E-01,1.104126E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646134E+01,2.141270E+01,5.858368E+01,2.977407E+03,2.794667E+03,4.168023E-01,3.694840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805292E+01,2.141066E+01,5.785519E+01,2.183899E+03,1.510834E+03,4.280386E-01,4.335973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839851E+01,2.141399E+01,5.823825E+01,1.714273E+03,9.350598E+02,3.360587E-01,2.680539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881900E+01,2.141778E+01,5.495654E+01
22:00:00,5.227482E+03,4.679474E+03,5.692330E-01,8.471308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.655441E+01,2.141218E+01,5.832108E+01,8.694523E+03,6.081150E+03,7.746673E-01,1.100776E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.646129E+01,2.141269E+01,5.859915E+01,2.977385E+03,2.784351E+03,4.167993E-01,3.681217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.805290E+01,2.141064E+01,5.787082E+01,2.183873E+03,1.507481E+03,4.280335E-01,4.326332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.839848E+01,2.141400E+01,5.823268E+01,1.714248E+03,9.321520E+02,3.360538E-01,2.672203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.881896E+01,2.141778E+01,5.496169E+01
22:10:00,4.848304E+03,3.895244E+03,5.166673E-01,7.051610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.906898E+01,5.074824E+01,2.392744E+01,5.113559E+01,8.095585E+03,5.059932E+03,7.074934E-01,9.159207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899692E+01,5.094070E+01,2.361585E+01,5.239566E+01,2.800733E+03,2.410080E+03,3.808155E-01,3.134954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.898472E+01,5.277761E+01,2.502811E+01,4.749024E+01,2.015062E+03,1.254846E+03,3.826002E-01,3.601285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.908918E+01,5.258393E+01,2.284214E+01,5.770093E+01,1.561517E+03,7.755883E+02,2.975497E-01,2.223381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.915768E+01,5.315449E+01,2.303584E+01,5.065590E+01
22:20:00,4.595227E+03,3.153113E+03,4.750700E-01,5.672043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.864646E+01,5.155612E+01,2.569029E+01,4.707487E+01,7.662263E+03,4.041849E+03,6.526789E-01,7.316331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.860634E+01,5.168676E+01,2.505529E+01,4.919823E+01,2.679839E+03,2.102215E+03,3.504970E-01,2.641045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.860659E+01,5.360403E+01,2.645506E+01,4.406599E+01,1.897511E+03,1.002755E+03,3.440734E-01,2.877801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.866322E+01,5.339867E+01,2.384410E+01,5.850818E+01,1.456746E+03,6.195007E+02,2.656478E-01,1.775924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.869468E+01,5.414377E+01,2.423003E+01,4.798497E+01
22:30:00,4.340225E+03,2.473388E+03,4.327867E-01,4.351800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850839E+01,5.133995E+01,2.638779E+01,4.576211E+01,7.229326E+03,3.026840E+03,5.974174E-01,5.479019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850631E+01,5.133063E+01,2.575006E+01,4.800257E+01,2.557966E+03,1.829443E+03,3.197240E-01,2.174957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.851211E+01,5.349451E+01,2.667163E+01,4.353467E+01,1.781027E+03,7.512126E+02,3.051586E-01,2.155896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.851455E+01,5.324594E+01,2.436995E+01,5.957718E+01,1.355843E+03,4.638905E+02,2.338443E-01,1.329836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.851283E+01,5.409582E+01,2.489302E+01,4.672065E+01
22:40:00,4.129462E+03,1.840249E+03,3.942507E-01,3.075409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850264E+01,5.120472E+01,2.665493E+01,4.539787E+01,6.875164E+03,2.033246E+03,5.478534E-01,3.664283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850158E+01,5.122553E+01,2.626146E+01,4.735261E+01,2.459111E+03,1.567962E+03,2.912968E-01,1.718243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850432E+01,5.353674E+01,2.669734E+01,4.341691E+01,1.684620E+03,5.002314E+02,2.688351E-01,1.435605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850615E+01,5.316757E+01,2.477783E+01,6.094782E+01,1.270302E+03,3.087654E+02,2.040308E-01,8.851384E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850637E+01,5.393314E+01,2.543079E+01,4.584997E+01
22:50:00,3.937218E+03,1.228410E+03,3.572864E-01,1.819756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850100E+01,5.108698E+01,2.669844E+01,4.543008E+01,6.553171E+03,1.075352E+03,5.006180E-01,1.885060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850016E+01,5.114718E+01,2.654647E+01,4.715973E+01,2.368199E+03,1.311785E+03,2.636782E-01,1.266501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850170E+01,5.359076E+01,2.669730E+01,4.336509E+01,1.596825E+03,2.498218E+02,2.336266E-01,7.169573E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850359E+01,5.315538E+01,2.503049E+01,6.224850E+01,1.193437E+03,1.541314E+02,1.753466E-01,4.418488E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850464E+01,5.382289E+01,2.577871E+01,4.540415E+01
23:00:00,3.756769E+03,6.298309E+02,3.213252E-01,5.777926E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850045E+01,5.116567E+01,2.669845E+01,4.558869E+01,6.253917E+03,1.555903E+02,4.550317E-01,1.432517E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849967E+01,5.126915E+01,2.667760E+01,4.757615E+01,2.282893E+03,1.059879E+03,2.366349E-01,8.189116E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850083E+01,5.370519E+01,2.669687E+01,4.327573E+01,1.514764E+03,0.000000E+00,1.991644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850276E+01,5.330202E+01,2.537741E+01,6.501198E+01,1.121732E+03,4.119030E-01,1.473358E-01,4.737414E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850408E+01,5.391984E+01,2.627663E+01,4.501617E+01
23:10:00,3.964822E+03,8.142233E+02,3.387231E-01,7.466629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850030E+01,5.131068E+01,2.669834E+01,4.573241E+01,6.571754E+03,2.591542E+02,4.779362E-01,2.380899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849956E+01,5.144526E+01,2.669922E+01,4.822923E+01,2.378577E+03,1.175607E+03,2.460214E-01,9.078674E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850059E+01,5.380328E+01,2.669686E+01,4.319193E+01,1.606067E+03,0.000000E+00,2.107286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850255E+01,5.346239E+01,2.566690E+01,6.852541E+01,1.206866E+03,1.855991E+01,1.583645E-01,2.091201E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850393E+01,5.408015E+01,2.669985E+01,4.499966E+01
23:20:00,4.054060E+03,9.622193E+02,3.457743E-01,8.821945E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850031E+01,5.144088E+01,2.669730E+01,4.580811E+01,6.738320E+03,3.726903E+02,4.895236E-01,3.420667E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849959E+01,5.159393E+01,2.669853E+01,4.869151E+01,2.421830E+03,1.227579E+03,2.500859E-01,9.475356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850055E+01,5.387003E+01,2.669534E+01,4.314076E+01,1.649698E+03,0.000000E+00,2.158557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850253E+01,5.358015E+01,2.581330E+01,7.176004E+01,1.247266E+03,2.727162E+01,1.632133E-01,3.072360E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850393E+01,5.421838E+01,2.669944E+01,4.570249E+01
23:30:00,4.151164E+03,1.052594E+03,3.540183E-01,9.643272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850035E+01,5.153589E+01,2.669711E+01,4.581627E+01,6.916197E+03,4.950838E+02,5.024083E-01,4.541580E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849965E+01,5.170064E+01,2.669827E+01,4.899063E+01,2.468678E+03,1.246743E+03,2.548752E-01,9.621031E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850056E+01,5.391648E+01,2.669506E+01,4.310728E+01,1.695236E+03,0.000000E+00,2.217603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850255E+01,5.365993E+01,2.586849E+01,7.536353E+01,1.286480E+03,3.993655E+01,1.683148E-01,4.498710E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850396E+01,5.431638E+01,2.669969E+01,4.648619E+01
23:40:00,4.208801E+03,1.100025E+03,3.589225E-01,1.007481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850039E+01,5.160484E+01,2.669704E+01,4.577185E+01,7.024670E+03,6.046187E+02,5.102767E-01,5.542322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849970E+01,5.177888E+01,2.669805E+01,4.905117E+01,2.494598E+03,1.256408E+03,2.575348E-01,9.695911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850057E+01,5.395282E+01,2.669501E+01,4.309541E+01,1.723074E+03,0.000000E+00,2.253849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850258E+01,5.372039E+01,2.588671E+01,7.804518E+01,1.312469E+03,5.506192E+01,1.717065E-01,6.202198E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850399E+01,5.438684E+01,2.669950E+01,4.704986E+01
23:50:00,4.251938E+03,1.129140E+03,3.625982E-01,1.034169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850042E+01,5.165892E+01,2.669701E+01,4.571562E+01,7.108837E+03,6.855076E+02,5.163880E-01,6.279549E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849973E+01,5.184096E+01,2.669793E+01,4.899606E+01,2.514309E+03,1.262260E+03,2.595648E-01,9.741361E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850059E+01,5.398277E+01,2.669499E+01,4.309150E+01,1.744302E+03,0.000000E+00,2.281568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850260E+01,5.377068E+01,2.591846E+01,7.992469E+01,1.331590E+03,7.144092E+01,1.742057E-01,8.046905E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850401E+01,5.444217E+01,2.669935E+01,4.742535E+01
24:00:00,4.286528E+03,1.147311E+03,3.655479E-01,1.050834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850043E+01,5.170420E+01,2.669700E+01,4.566715E+01,7.176643E+03,7.339884E+02,5.213141E-01,6.722065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849976E+01,5.189287E+01,2.669785E+01,4.890267E+01,2.529794E+03,1.265047E+03,2.611623E-01,9.763114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850060E+01,5.400743E+01,2.669498E+01,4.309043E+01,1.761422E+03,0.000000E+00,2.303953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850261E+01,5.381326E+01,2.595943E+01,8.126098E+01,1.347014E+03,8.824182E+01,1.762234E-01,9.938166E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.850402E+01,5.448853E+01,2.669926E+01,4.766913E+01
Peak,6.016390E+03,5.620463E+03,6.417406E-01,1.017366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.013101E+04,7.667965E+03,8.891578E-01,1.387869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.341151E+03,4.167359E+03,4.579044E-01,5.508891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.580447E+03,1.686951E+03,4.890737E-01,4.841067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.075503E+03,1.176407E+03,3.916257E-01,2.883271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,5.348523E-01,8.479139E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.410598E-01,1.156706E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.816359E-01,4.591330E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.076136E-01,4.034740E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.263965E-01,2.403034E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
