<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Beijing Beijing CHN CSWD WMO#=545110
  2024-01-19
  14:48:21
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.01.19 14:48</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Beijing Beijing CHN CSWD WMO#=545110</b></p>
<p>Simulation Timestamp: <b>2024-01-19
  14:48:21</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      265.42</td>
    <td align="right">     1201.01</td>
    <td align="right">     1201.01</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      265.42</td>
    <td align="right">     1201.01</td>
    <td align="right">     1201.01</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      840.60</td>
    <td align="right">     3803.60</td>
    <td align="right">     3803.60</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      840.60</td>
    <td align="right">     3803.60</td>
    <td align="right">     3803.60</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      221.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      221.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      111.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       46.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       28.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      265.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      111.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       46.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       28.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">      111.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">       46.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">189.1-2009 - OFFICE - IT_ROOM - CZ1-3</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ1-3 1</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ4-8 1</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ1-3 2</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">189.1-2009 - OFFICE - IT_ROOM - CZ1-3</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ1-3 1</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ4-8 1</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ1-3 2</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      128.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      843.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      228.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1201.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      128.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      843.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      228.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1201.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     265.423</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     265.423</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     265.423</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     265.423</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     2958.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     2226.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5086.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.01.19 14:48</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Beijing Beijing CHN CSWD WMO#=545110</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.80</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      116.47</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       31.30</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      594.00</td>
    <td align="right">      120.00</td>
    <td align="right">      177.00</td>
    <td align="right">      120.00</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      594.00</td>
    <td align="right">      120.00</td>
    <td align="right">      177.00</td>
    <td align="right">      120.00</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       66.20</td>
    <td align="right">        0.00</td>
    <td align="right">       31.41</td>
    <td align="right">        1.60</td>
    <td align="right">       33.20</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       17.74</td>
    <td align="right">        1.33</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       17.74</td>
    <td align="right">        1.33</td>
    <td align="right">       18.76</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      594.00</td>
    <td align="right">      120.00</td>
    <td align="right">      177.00</td>
    <td align="right">      120.00</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      594.00</td>
    <td align="right">      120.00</td>
    <td align="right">      177.00</td>
    <td align="right">      120.00</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       66.20</td>
    <td align="right">        0.00</td>
    <td align="right">       31.41</td>
    <td align="right">        1.60</td>
    <td align="right">       33.20</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       17.74</td>
    <td align="right">        1.33</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       17.74</td>
    <td align="right">        1.33</td>
    <td align="right">       18.76</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      221.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       66.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      198.00</td>
    <td align="right">        1.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">     11.3608</td>
    <td align="right">        2.20</td>
    <td align="right">     10.9596</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       20.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       60.00</td>
    <td align="right">        1.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.04</td>
    <td align="right">        7.04</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.86</td>
    <td align="right">     16.7917</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       24.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       72.00</td>
    <td align="right">        1.00</td>
    <td align="right">       66.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.85</td>
    <td align="right">       17.85</td>
    <td align="right">     11.6250</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       30.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       90.00</td>
    <td align="right">        1.00</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.70</td>
    <td align="right">       11.70</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       21.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.00</td>
    <td align="right">        1.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       60.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      180.00</td>
    <td align="right">        1.00</td>
    <td align="right">      237.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">       12.71</td>
    <td align="right">     11.1406</td>
    <td align="right">        1.82</td>
    <td align="right">      5.9202</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      221.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      663.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      594.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.20</td>
    <td align="right">       66.20</td>
    <td align="right">     11.1034</td>
    <td align="right">        1.91</td>
    <td align="right">     13.3770</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      221.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      663.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      594.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.20</td>
    <td align="right">       66.20</td>
    <td align="right">     11.1034</td>
    <td align="right">        1.91</td>
    <td align="right">     13.3770</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 101</td>
    <td align="right">        9.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">189.1-2009 - OFFICE - IT_ROOM - CZ1-3</td>
    <td align="right">Solar Enclosure 1</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.86</td>
    <td align="right">     16.7917</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 103</td>
    <td align="right">       24.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">189.1-2009 - OFFICE - IT_ROOM - CZ1-3</td>
    <td align="right">Solar Enclosure 1</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.86</td>
    <td align="right">     16.7917</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 105</td>
    <td align="right">        9.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">189.1-2009 - OFFICE - IT_ROOM - CZ1-3</td>
    <td align="right">Solar Enclosure 1</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.86</td>
    <td align="right">     16.7917</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 119</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ1-3 1</td>
    <td align="right">Solar Enclosure 1</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.97</td>
    <td align="right">      0.7535</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 121</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ4-8 1</td>
    <td align="right">Solar Enclosure 1</td>
    <td align="right">     12.5938</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 107</td>
    <td align="right">       20.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">189.1-2009 - OFFICE - IT_ROOM - CZ1-3</td>
    <td align="right">SPACE 107</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.86</td>
    <td align="right">     16.7917</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 106</td>
    <td align="right">       24.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3</td>
    <td align="right">SPACE 106</td>
    <td align="right">     11.6250</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 123</td>
    <td align="right">       30.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 123</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 111</td>
    <td align="right">       21.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">Solar Enclosure 2</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 108</td>
    <td align="right">        6.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">Solar Enclosure 2</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 114</td>
    <td align="right">        6.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">Solar Enclosure 2</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 115</td>
    <td align="right">        4.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 115</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 116</td>
    <td align="right">        4.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 116</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 117</td>
    <td align="right">        4.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 117</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 118</td>
    <td align="right">        4.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 118</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 120</td>
    <td align="right">       15.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ1-3 2</td>
    <td align="right">Solar Enclosure 2</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.97</td>
    <td align="right">      0.7535</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 124</td>
    <td align="right">       15.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">Solar Enclosure 2</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      221.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11.1034</td>
    <td align="right">        1.91</td>
    <td align="right">     13.3770</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      221.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11.1034</td>
    <td align="right">        1.91</td>
    <td align="right">     13.3770</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - IT_ROOM - CZ1-3</td>
    <td align="right">       62.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.86</td>
    <td align="right">     16.7917</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.6250</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">       96.00</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6563</td>
    <td align="right">        1.77</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ1-3 1</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.97</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ1-3 2</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.97</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - LOBBY - CZ4-8 1</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      221.00</td>
    <td align="right">      221.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">29-JAN-08:19</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    49730.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      122.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      886.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1436.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    52176.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    49730.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      122.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      886.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1436.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      353.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      147.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       90.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      159.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       90.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      840.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1597.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      667.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      408.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      722.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      408.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3803.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1597.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      667.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      408.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      722.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      408.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3803.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>AirTerminal:SingleDuct:ParallelPIU:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ParallelPIU:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT</td>
    <td align="right">    0.810438</td>
    <td align="right">    0.810438</td>
    <td align="right">    0.077657</td>
    <td align="right">    0.077657</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT 1</td>
    <td align="right">    0.388101</td>
    <td align="right">    0.388101</td>
    <td align="right">    0.013089</td>
    <td align="right">    0.013089</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT 2</td>
    <td align="right">    0.527664</td>
    <td align="right">    0.527664</td>
    <td align="right">    0.173292</td>
    <td align="right">    0.173292</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT 3</td>
    <td align="right">    0.861756</td>
    <td align="right">    0.861756</td>
    <td align="right">    0.185692</td>
    <td align="right">    0.185692</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT 4</td>
    <td align="right">    0.434670</td>
    <td align="right">    0.434670</td>
    <td align="right">    0.257701</td>
    <td align="right">    0.257701</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT 5</td>
    <td align="right">    0.757066</td>
    <td align="right">    0.757066</td>
    <td align="right">    0.388258</td>
    <td align="right">    0.388258</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT FAN</td>
    <td align="right">    0.810438</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT FAN 1</td>
    <td align="right">    0.388101</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT FAN 2</td>
    <td align="right">    0.527664</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT FAN 3</td>
    <td align="right">    0.861756</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT FAN 4</td>
    <td align="right">    0.434670</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT FAN 5</td>
    <td align="right">    0.757066</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT COIL</td>
    <td align="right">     8045.32</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT COIL 1</td>
    <td align="right">     5175.59</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT COIL 2</td>
    <td align="right">     2811.40</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT COIL 3</td>
    <td align="right">     1842.63</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT COIL 4</td>
    <td align="right">       70.47</td>
  </tr>
  <tr>
    <td align="right">PARALLEL PIU ELEC RHT COIL 5</td>
    <td align="right">    14954.87</td>
  </tr>
  <tr>
    <td align="right">PTAC ELEC HTG COIL</td>
    <td align="right">    21050.05</td>
  </tr>
  <tr>
    <td align="right">PTAC ELEC HTG COIL 1</td>
    <td align="right">     9122.79</td>
  </tr>
  <tr>
    <td align="right">PTAC ELEC HTG COIL 2</td>
    <td align="right">    15638.22</td>
  </tr>
  <tr>
    <td align="right">PTAC ELEC HTG COIL 3</td>
    <td align="right">    25948.71</td>
  </tr>
  <tr>
    <td align="right">PTAC ELEC HTG COIL 4</td>
    <td align="right">    14284.57</td>
  </tr>
  <tr>
    <td align="right">PTAC ELEC HTG COIL 5</td>
    <td align="right">    28657.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">    0.062936</td>
    <td align="right">    0.062936</td>
    <td align="right">    0.810438</td>
    <td align="right">    0.611748</td>
    <td align="right">    0.810438</td>
    <td align="right">    0.810438</td>
    <td align="right">        1.00</td>
    <td align="right">    0.754836</td>
    <td align="right">    0.810438</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">    0.005080</td>
    <td align="right">    0.005080</td>
    <td align="right">    0.388101</td>
    <td align="right">    0.227279</td>
    <td align="right">    0.388101</td>
    <td align="right">    0.388101</td>
    <td align="right">        1.00</td>
    <td align="right">    0.585618</td>
    <td align="right">    0.388101</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">    0.091440</td>
    <td align="right">    0.091440</td>
    <td align="right">    0.527664</td>
    <td align="right">    0.477198</td>
    <td align="right">    0.527664</td>
    <td align="right">    0.527664</td>
    <td align="right">        1.00</td>
    <td align="right">    0.904359</td>
    <td align="right">    0.527664</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">    0.160021</td>
    <td align="right">    0.160021</td>
    <td align="right">    0.861756</td>
    <td align="right">    0.631395</td>
    <td align="right">    0.861756</td>
    <td align="right">    0.861756</td>
    <td align="right">        1.00</td>
    <td align="right">    0.732683</td>
    <td align="right">    0.861756</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">    0.112015</td>
    <td align="right">    0.112015</td>
    <td align="right">    0.434670</td>
    <td align="right">    0.333047</td>
    <td align="right">    0.434670</td>
    <td align="right">    0.434670</td>
    <td align="right">        1.00</td>
    <td align="right">    0.766208</td>
    <td align="right">    0.434670</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">    0.293937</td>
    <td align="right">    0.293937</td>
    <td align="right">    0.757066</td>
    <td align="right">    0.453575</td>
    <td align="right">    0.757066</td>
    <td align="right">    0.757066</td>
    <td align="right">        1.00</td>
    <td align="right">    0.599123</td>
    <td align="right">    0.757066</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.810438</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.388101</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">    0.527664</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.861756</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">    0.434670</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">    0.757066</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">    0.810438</td>
    <td align="right">    13415.63</td>
    <td align="right">    0.800655</td>
    <td align="right">    0.270119</td>
    <td align="right">     4471.43</td>
    <td align="right">    0.800655</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">    0.388101</td>
    <td align="right">     6424.45</td>
    <td align="right">    0.800655</td>
    <td align="right">    0.129354</td>
    <td align="right">     2141.27</td>
    <td align="right">    0.800655</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">    0.527664</td>
    <td align="right">     9354.92</td>
    <td align="right">    0.800281</td>
    <td align="right">    0.175870</td>
    <td align="right">     3117.99</td>
    <td align="right">    0.800281</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">    0.861756</td>
    <td align="right">    14550.39</td>
    <td align="right">    0.800447</td>
    <td align="right">    0.287223</td>
    <td align="right">     4849.65</td>
    <td align="right">    0.800447</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">    0.434670</td>
    <td align="right">     8489.81</td>
    <td align="right">    0.785597</td>
    <td align="right">    0.144875</td>
    <td align="right">     2829.65</td>
    <td align="right">    0.785597</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">2 SPD DX CLG COIL 5</td>
    <td align="right">    0.757066</td>
    <td align="right">    17304.50</td>
    <td align="right">    0.727261</td>
    <td align="right">    0.252330</td>
    <td align="right">     5767.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN</td>
    <td align="right">    0.810438</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN 1</td>
    <td align="right">    0.388101</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN 2</td>
    <td align="right">    0.527664</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN 3</td>
    <td align="right">    0.861756</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN 4</td>
    <td align="right">    0.434670</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN 5</td>
    <td align="right">    0.757066</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SURFACE 139 | SURFACE 67 | SURFACE 171 | SURFACE 172 | SURFACE 89 | SURFACE 71 | SURFACE 107 | SURFACE 115 | SURFACE 118 | SURFACE 121 | SURFACE 124 | SURFACE 128 | SURFACE 129 | SURFACE 134 | SURFACE 135 | SURFACE 147 | SURFACE 148 | SURFACE 76 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SURFACE 60 | SURFACE 172 | SURFACE 89 | SURFACE 107 | SURFACE 117 | SURFACE 118 | SURFACE 121 | SURFACE 124 | SURFACE 127 | SURFACE 128 | SURFACE 134 | SURFACE 135 | SURFACE 152 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SURFACE 157 | SURFACE 60 | SURFACE 171 | SURFACE 89 | SURFACE 71 | SURFACE 107 | SURFACE 117 | SURFACE 118 | SURFACE 123 | SURFACE 124 | SURFACE 127 | SURFACE 128 | SURFACE 133 | SURFACE 134 | SURFACE 147 | SURFACE 152 | SURFACE 41 | SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SURFACE 17 | SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SURFACE 60 | SURFACE 172 | SURFACE 89 | SURFACE 107 | SURFACE 115 | SURFACE 118 | SURFACE 121 | SURFACE 124 | SURFACE 128 | SURFACE 129 | SURFACE 134 | SURFACE 135 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SURFACE 60 | SURFACE 172 | SURFACE 89 | SURFACE 107 | SURFACE 117 | SURFACE 118 | SURFACE 123 | SURFACE 124 | SURFACE 127 | SURFACE 128 | SURFACE 133 | SURFACE 134 | SURFACE 152 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SURFACE 54 | SURFACE 171 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SURFACE 60 | SURFACE 6 | SURFACE 89 | SURFACE 107 | SURFACE 117 | SURFACE 118 | SURFACE 123 | SURFACE 124 | SURFACE 127 | SURFACE 128 | SURFACE 133 | SURFACE 134 | SURFACE 152 | SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SURFACE 17 | SURFACE 60 | SURFACE 89 | SURFACE 71 | SURFACE 107 | SURFACE 117 | SURFACE 118 | SURFACE 123 | SURFACE 124 | SURFACE 127 | SURFACE 128 | SURFACE 133 | SURFACE 134 | SURFACE 147 | SURFACE 152 | SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SURFACE 60 | SURFACE 89 | SURFACE 107 | SURFACE 117 | SURFACE 118 | SURFACE 123 | SURFACE 124 | SURFACE 127 | SURFACE 128 | SURFACE 133 | SURFACE 134 | SURFACE 152 | SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SURFACE 172 | SURFACE 107 | SURFACE 115 | SURFACE 121 | SURFACE 128 | SURFACE 129 | SURFACE 134 | SURFACE 135 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SURFACE 32 | SURFACE 54 | SURFACE 140 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 171 | SURFACE 172 | SURFACE 71 | SURFACE 73 | SURFACE 107 | SURFACE 115 | SURFACE 118 | SURFACE 121 | SURFACE 124 | SURFACE 128 | SURFACE 129 | SURFACE 134 | SURFACE 135 | SURFACE 147 | SURFACE 76 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 17 | SURFACE 54 | SURFACE 157 | SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 140 | SURFACE 156 | SURFACE 59 | SURFACE 60 | SURFACE 89 | SURFACE 73 | SURFACE 107 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 127 | SURFACE 128 | SURFACE 130 | SURFACE 133 | SURFACE 134 | SURFACE 136 | SURFACE 152 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 54 | SURFACE 139 | SURFACE 140 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 172 | SURFACE 73 | SURFACE 115 | SURFACE 121 | SURFACE 148 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SURFACE 17 | SURFACE 54 | SURFACE 67 | SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SURFACE 60 | SURFACE 172 | SURFACE 89 | SURFACE 107 | SURFACE 117 | SURFACE 121 | SURFACE 127 | SURFACE 128 | SURFACE 134 | SURFACE 135 | SURFACE 152 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 54 | SURFACE 140 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 59 | SURFACE 60 | SURFACE 172 | SURFACE 73 | SURFACE 116 | SURFACE 117 | SURFACE 121 | SURFACE 122 | SURFACE 127 | SURFACE 135 | SURFACE 152 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SURFACE 17 | SURFACE 140 | SURFACE 59 | SURFACE 60 | SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SURFACE 172 | SURFACE 107 | SURFACE 135 | SURFACE 152 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SURFACE 32 | SURFACE 54 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 172 | SURFACE 73 | SURFACE 107 | SURFACE 134 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 54 | SURFACE 140 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 60 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 140 | SURFACE 59 | SURFACE 60 | SURFACE 89 | SURFACE 73 | SURFACE 107 | SURFACE 128 | SURFACE 152 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SURFACE 172 | SURFACE 107 | SURFACE 127 | SURFACE 152 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SURFACE 54 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 54 | SURFACE 140 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 60 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SURFACE 32 | SURFACE 54 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 172 | SURFACE 73 | SURFACE 107 | SURFACE 122 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 54 | SURFACE 140 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 59 | SURFACE 60 | SURFACE 172 | SURFACE 73 | SURFACE 121 | SURFACE 152 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SURFACE 17 | SURFACE 140 | SURFACE 59 | SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SURFACE 54 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 54 | SURFACE 140 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 59 | SURFACE 60 | SURFACE 172 | SURFACE 73 | SURFACE 117 | SURFACE 152 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 140 | SURFACE 59 | SURFACE 60 | SURFACE 73 | SURFACE 107 | SURFACE 116 | SURFACE 152 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SURFACE 17 | SURFACE 54 | SURFACE 67 | SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SURFACE 17 | SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SURFACE 32 | SURFACE 54 | SURFACE 156 | SURFACE 63 | SURFACE 67 | SURFACE 68 | SURFACE 172 | SURFACE 73 | SURFACE 107 | SURFACE 116 | SURFACE 121 | SURFACE 122 | SURFACE 128 | SURFACE 134 | SURFACE 135 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SURFACE 54 | SURFACE 63 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SURFACE 17 | SURFACE 54 | SURFACE 67 | SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SURFACE 17 | SURFACE 32 | SURFACE 140 | SURFACE 59 | SURFACE 60 | SURFACE 89 | SURFACE 73 | SURFACE 107 | SURFACE 116 | SURFACE 117 | SURFACE 122 | SURFACE 127 | SURFACE 128 | SURFACE 134 | SURFACE 152 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 21 | SUB SURFACE 22 | SUB SURFACE 23 | SUB SURFACE 24 | SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 17 | SUB SURFACE 18 | SUB SURFACE 19 | SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SUB SURFACE 44 | SUB SURFACE 45 | SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 26 | SUB SURFACE 27 | SUB SURFACE 28 | SUB SURFACE 29 | SUB SURFACE 30 | SUB SURFACE 31 | SUB SURFACE 32 | SUB SURFACE 33 | SUB SURFACE 34 | SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SUB SURFACE 56 | SUB SURFACE 57 | SUB SURFACE 55 | SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 1 | SUB SURFACE 2 | SUB SURFACE 3 | SUB SURFACE 4 | SUB SURFACE 5 | SUB SURFACE 59 | SUB SURFACE 60 | SUB SURFACE 61 | SUB SURFACE 62 | SUB SURFACE 63 | SUB SURFACE 64 | SUB SURFACE 65 | SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SUB SURFACE 36 | SUB SURFACE 37 | SUB SURFACE 38 | SUB SURFACE 39 | SUB SURFACE 40 | SUB SURFACE 41 | SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SUB SURFACE 53 | SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SUB SURFACE 47 | SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SUB SURFACE 51 | SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SUB SURFACE 50 | SUB SURFACE 49 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.14</td>
    <td align="right">-1.08</td>
    <td align="right">1.09</td>
    <td align="right">4.49</td>
    <td align="right">13.37</td>
    <td align="right">20.22</td>
    <td align="right">24.85</td>
    <td align="right">26.25</td>
    <td align="right">23.86</td>
    <td align="right">18.53</td>
    <td align="right">11.42</td>
    <td align="right">4.82</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Beijing Beijing CHN CSWD WMO#=545110</td>
    <td align="right">39.80</td>
    <td align="right">116.47</td>
    <td align="right">8.00</td>
    <td align="right">31.30</td>
    <td align="right">100950</td>
    <td align="right">1.1998</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">169</td>
    <td align="right">58</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">-9.00</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">-6.00</td>
    <td align="right">-14.70</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-12.00</td>
    <td align="right">0.00</td>
    <td align="right">-18.00</td>
    <td align="right">-10.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">198.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">66.00</td>
    <td align="right">120.00</td>
    <td align="right">109.40</td>
    <td align="right">10.60</td>
    <td align="right">24</td>
    <td align="right">11</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">-10.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.00</td>
    <td align="right">-12.50</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-3.00</td>
    <td align="right">1.00</td>
    <td align="right">-15.00</td>
    <td align="right">-10.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">60.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.00</td>
    <td align="right">54.00</td>
    <td align="right">41.92</td>
    <td align="right">7.04</td>
    <td align="right">8</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">-9.00</td>
    <td align="right">-15.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">-11.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-12.00</td>
    <td align="right">-9.00</td>
    <td align="right">-15.00</td>
    <td align="right">-7.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">72.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.00</td>
    <td align="right">66.00</td>
    <td align="right">43.11</td>
    <td align="right">17.85</td>
    <td align="right">6</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">-13.67</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.50</td>
    <td align="right">-5.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-3.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">90.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">30.00</td>
    <td align="right">78.00</td>
    <td align="right">66.30</td>
    <td align="right">11.70</td>
    <td align="right">6</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">-9.00</td>
    <td align="right">-7.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">-3.50</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-12.00</td>
    <td align="right">-9.00</td>
    <td align="right">-7.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">63.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">21.00</td>
    <td align="right">39.00</td>
    <td align="right">32.70</td>
    <td align="right">6.30</td>
    <td align="right">5</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">-7.50</td>
    <td align="right">-10.00</td>
    <td align="right">0.00</td>
    <td align="right">-6.00</td>
    <td align="right">-5.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-9.00</td>
    <td align="right">-3.00</td>
    <td align="right">-10.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">180.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.00</td>
    <td align="right">237.00</td>
    <td align="right">214.21</td>
    <td align="right">12.71</td>
    <td align="right">44</td>
    <td align="right">8</td>
    <td align="right">9</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">2.201</td>
    <td align="right">0.454</td>
    <td align="right">11.361</td>
    <td align="right">10.960</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.320</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">20.00</td>
    <td align="right">10.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">10.656</td>
    <td align="right">16.792</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.448</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">24.00</td>
    <td align="right">12.9</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">11.625</td>
    <td align="right">48.007</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">59.632</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">30.00</td>
    <td align="right">17.0</td>
    <td align="right">1.770</td>
    <td align="right">0.565</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">21.00</td>
    <td align="right">11.9</td>
    <td align="right">1.770</td>
    <td align="right">0.565</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">1.816</td>
    <td align="right">0.551</td>
    <td align="right">11.141</td>
    <td align="right">5.920</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.061</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 101 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 PEOPLE</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">4.8</td>
    <td align="right">7.339E-002</td>
    <td align="right">13.626</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 105 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 PEOPLE</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">4.8</td>
    <td align="right">7.339E-002</td>
    <td align="right">13.626</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 103 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 PEOPLE</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">12.9</td>
    <td align="right">0.196</td>
    <td align="right">5.110</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 107 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 PEOPLE</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">20.00</td>
    <td align="right">10.8</td>
    <td align="right">10.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 119 189.1-2009 - OFFICE - LOBBY - CZ1-3 PEOPLE 1</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">6.1</td>
    <td align="right">9.230E-002</td>
    <td align="right">10.834</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 121 189.1-2009 - OFFICE - LOBBY - CZ4-8 PEOPLE 1</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">1.3</td>
    <td align="right">1.957E-002</td>
    <td align="right">51.097</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE 106 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">24.00</td>
    <td align="right">12.9</td>
    <td align="right">12.9</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">2.5</td>
    <td align="right">4.238E-002</td>
    <td align="right">23.594</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">3.4</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">21.00</td>
    <td align="right">11.9</td>
    <td align="right">11.9</td>
    <td align="right">0.565</td>
    <td align="right">1.770</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">3.4</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">2.5</td>
    <td align="right">4.238E-002</td>
    <td align="right">23.594</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">2.5</td>
    <td align="right">4.238E-002</td>
    <td align="right">23.594</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">2.5</td>
    <td align="right">4.238E-002</td>
    <td align="right">23.594</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE 123 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">30.00</td>
    <td align="right">17.0</td>
    <td align="right">17.0</td>
    <td align="right">0.565</td>
    <td align="right">1.770</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE 124 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">8.5</td>
    <td align="right">0.141</td>
    <td align="right">7.078</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE 120 189.1-2009 - OFFICE - LOBBY - CZ1-3 PEOPLE 2</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">7.6</td>
    <td align="right">0.127</td>
    <td align="right">7.880</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 101 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">95.906</td>
    <td align="right">1.453</td>
    <td align="right">3.198</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">95.906</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 105 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">95.906</td>
    <td align="right">1.453</td>
    <td align="right">3.198</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">95.906</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 103 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">255.751</td>
    <td align="right">3.875</td>
    <td align="right">8.529</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">255.751</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 107 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">20.00</td>
    <td align="right">10.8</td>
    <td align="right">213.125</td>
    <td align="right">10.656</td>
    <td align="right">19.800</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">213.125</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 119 189.1-2009 - OFFICE - LOBBY - CZ1-3 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">151.125</td>
    <td align="right">2.290</td>
    <td align="right">5.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">151.125</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 121 189.1-2009 - OFFICE - LOBBY - CZ4-8 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">151.125</td>
    <td align="right">2.290</td>
    <td align="right">5.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">151.125</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE 106 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">24.00</td>
    <td align="right">12.9</td>
    <td align="right">279.001</td>
    <td align="right">11.625</td>
    <td align="right">21.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">279.001</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">47.953</td>
    <td align="right">0.799</td>
    <td align="right">1.451</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">47.953</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">63.938</td>
    <td align="right">1.066</td>
    <td align="right">1.935</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63.938</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">21.00</td>
    <td align="right">11.9</td>
    <td align="right">223.782</td>
    <td align="right">10.656</td>
    <td align="right">18.857</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">223.782</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">63.938</td>
    <td align="right">1.066</td>
    <td align="right">1.935</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63.938</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">47.953</td>
    <td align="right">0.799</td>
    <td align="right">1.451</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">47.953</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">47.953</td>
    <td align="right">0.799</td>
    <td align="right">1.451</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">47.953</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">47.953</td>
    <td align="right">0.799</td>
    <td align="right">1.451</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">47.953</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE 123 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">30.00</td>
    <td align="right">17.0</td>
    <td align="right">319.688</td>
    <td align="right">10.656</td>
    <td align="right">18.857</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">319.688</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE 124 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">159.844</td>
    <td align="right">2.664</td>
    <td align="right">4.837</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">159.844</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE 120 189.1-2009 - OFFICE - LOBBY - CZ1-3 LIGHTS 2</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">188.907</td>
    <td align="right">3.148</td>
    <td align="right">5.717</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">188.907</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 101 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">151.125</td>
    <td align="right">2.290</td>
    <td align="right">5.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">151.125</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 105 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">151.125</td>
    <td align="right">2.290</td>
    <td align="right">5.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">151.125</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 103 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">403.001</td>
    <td align="right">6.106</td>
    <td align="right">13.439</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">403.001</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 107 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">20.00</td>
    <td align="right">10.8</td>
    <td align="right">335.834</td>
    <td align="right">16.792</td>
    <td align="right">31.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">335.834</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 119 189.1-2009 - OFFICE - LOBBY - CZ1-3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">9.042</td>
    <td align="right">0.137</td>
    <td align="right">0.302</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9.042</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 121 189.1-2009 - OFFICE - LOBBY - CZ4-8 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">9.042</td>
    <td align="right">0.137</td>
    <td align="right">0.302</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9.042</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE 106 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">24.00</td>
    <td align="right">12.9</td>
    <td align="right">1152.169</td>
    <td align="right">48.007</td>
    <td align="right">89.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1152.169</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">34.391</td>
    <td align="right">0.573</td>
    <td align="right">1.041</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34.391</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">45.854</td>
    <td align="right">0.764</td>
    <td align="right">1.388</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">45.854</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">21.00</td>
    <td align="right">11.9</td>
    <td align="right">160.490</td>
    <td align="right">7.642</td>
    <td align="right">13.524</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">160.490</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">45.854</td>
    <td align="right">0.764</td>
    <td align="right">1.388</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">45.854</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">34.391</td>
    <td align="right">0.573</td>
    <td align="right">1.041</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34.391</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">34.391</td>
    <td align="right">0.573</td>
    <td align="right">1.041</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34.391</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">34.391</td>
    <td align="right">0.573</td>
    <td align="right">1.041</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34.391</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE 123 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">30.00</td>
    <td align="right">17.0</td>
    <td align="right">229.271</td>
    <td align="right">7.642</td>
    <td align="right">13.524</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">229.271</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE 124 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">114.636</td>
    <td align="right">1.911</td>
    <td align="right">3.469</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">114.636</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE 120 189.1-2009 - OFFICE - LOBBY - CZ1-3 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">11.302</td>
    <td align="right">0.188</td>
    <td align="right">0.342</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11.302</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 101 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">1.088E-002</td>
    <td align="right">1.649E-004</td>
    <td align="right">5.850E-005</td>
    <td align="right">0.198</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 105 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">1.088E-002</td>
    <td align="right">1.649E-004</td>
    <td align="right">5.850E-005</td>
    <td align="right">0.198</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 103 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">1.269E-002</td>
    <td align="right">1.923E-004</td>
    <td align="right">6.825E-005</td>
    <td align="right">0.231</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 107 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">20.00</td>
    <td align="right">10.8</td>
    <td align="right">2.389E-002</td>
    <td align="right">1.195E-003</td>
    <td align="right">3.023E-004</td>
    <td align="right">1.433</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 119 189.1-2009 - OFFICE - LOBBY - CZ1-3 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">1.088E-002</td>
    <td align="right">1.649E-004</td>
    <td align="right">5.850E-005</td>
    <td align="right">0.198</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 121 189.1-2009 - OFFICE - LOBBY - CZ4-8 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">66.00</td>
    <td align="right">30.0</td>
    <td align="right">8.156E-003</td>
    <td align="right">1.236E-004</td>
    <td align="right">4.385E-005</td>
    <td align="right">0.148</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE 106 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">24.00</td>
    <td align="right">12.9</td>
    <td align="right">2.873E-002</td>
    <td align="right">1.197E-003</td>
    <td align="right">3.023E-004</td>
    <td align="right">1.436</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">7.708E-003</td>
    <td align="right">1.285E-004</td>
    <td align="right">2.510E-005</td>
    <td align="right">0.154</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">5.438E-003</td>
    <td align="right">9.063E-005</td>
    <td align="right">1.771E-005</td>
    <td align="right">0.109</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">21.00</td>
    <td align="right">11.9</td>
    <td align="right">1.359E-002</td>
    <td align="right">6.473E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.777</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">5.438E-003</td>
    <td align="right">9.063E-005</td>
    <td align="right">1.771E-005</td>
    <td align="right">0.109</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">7.708E-003</td>
    <td align="right">1.285E-004</td>
    <td align="right">2.510E-005</td>
    <td align="right">0.154</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">7.708E-003</td>
    <td align="right">1.285E-004</td>
    <td align="right">2.510E-005</td>
    <td align="right">0.154</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">7.708E-003</td>
    <td align="right">1.285E-004</td>
    <td align="right">2.510E-005</td>
    <td align="right">0.154</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE 123 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">30.00</td>
    <td align="right">17.0</td>
    <td align="right">2.447E-002</td>
    <td align="right">8.156E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.979</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE 124 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">1.631E-002</td>
    <td align="right">2.719E-004</td>
    <td align="right">5.312E-005</td>
    <td align="right">0.326</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE 120 189.1-2009 - OFFICE - LOBBY - CZ1-3 INFILTRATION 2</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">60.00</td>
    <td align="right">33.0</td>
    <td align="right">1.542E-002</td>
    <td align="right">2.569E-004</td>
    <td align="right">5.020E-005</td>
    <td align="right">0.308</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE 3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE 6</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE 3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE 6</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">4671.92675</td>
    <td align="right">5372.71576</td>
    <td align="right">0.70473</td>
    <td align="right">0.81044</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">33.77267</td>
    <td align="right">1.16771E-002</td>
    <td align="right">66.00000</td>
    <td align="right">29.98774</td>
    <td align="right">6.29362E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">5510.18788</td>
    <td align="right">6887.73485</td>
    <td align="right">0.48940</td>
    <td align="right">0.61175</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">-10.80000</td>
    <td align="right">1.49480E-003</td>
    <td align="right">66.00000</td>
    <td align="right">29.98774</td>
    <td align="right">6.29362E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">2237.24904</td>
    <td align="right">2572.83639</td>
    <td align="right">0.33748</td>
    <td align="right">0.38810</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">33.89133</td>
    <td align="right">1.16773E-002</td>
    <td align="right">20.00000</td>
    <td align="right">10.76400</td>
    <td align="right">5.08000E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">2483.91809</td>
    <td align="right">3104.89761</td>
    <td align="right">0.18182</td>
    <td align="right">0.22728</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">-10.80000</td>
    <td align="right">1.49480E-003</td>
    <td align="right">20.00000</td>
    <td align="right">10.76400</td>
    <td align="right">5.08000E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Cooling</td>
    <td align="right">4164.68436</td>
    <td align="right">4789.38702</td>
    <td align="right">0.45884</td>
    <td align="right">0.52766</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">33.89133</td>
    <td align="right">1.16773E-002</td>
    <td align="right">24.00000</td>
    <td align="right">12.91669</td>
    <td align="right">9.14400E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Heating</td>
    <td align="right">3337.35927</td>
    <td align="right">4171.69909</td>
    <td align="right">0.38176</td>
    <td align="right">0.47720</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">-10.80000</td>
    <td align="right">1.49480E-003</td>
    <td align="right">24.00000</td>
    <td align="right">12.91669</td>
    <td align="right">9.14400E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">3134.09400</td>
    <td align="right">3604.20810</td>
    <td align="right">0.74935</td>
    <td align="right">0.86176</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">31.26583</td>
    <td align="right">1.16727E-002</td>
    <td align="right">30.00000</td>
    <td align="right">16.95330</td>
    <td align="right">0.16002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">3185.76764</td>
    <td align="right">3982.20955</td>
    <td align="right">0.50512</td>
    <td align="right">0.63139</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">-10.80000</td>
    <td align="right">1.49480E-003</td>
    <td align="right">30.00000</td>
    <td align="right">16.95330</td>
    <td align="right">0.16002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">1580.57584</td>
    <td align="right">1817.66222</td>
    <td align="right">0.37797</td>
    <td align="right">0.43467</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">33.65400</td>
    <td align="right">1.16769E-002</td>
    <td align="right">21.00000</td>
    <td align="right">11.86731</td>
    <td align="right">0.11201</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">1689.47859</td>
    <td align="right">2111.84824</td>
    <td align="right">0.26644</td>
    <td align="right">0.33305</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">-10.80000</td>
    <td align="right">1.49480E-003</td>
    <td align="right">21.00000</td>
    <td align="right">11.86731</td>
    <td align="right">0.11201</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Cooling</td>
    <td align="right">5975.30141</td>
    <td align="right">6871.59662</td>
    <td align="right">0.65832</td>
    <td align="right">0.75707</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">33.77267</td>
    <td align="right">1.16771E-002</td>
    <td align="right">60.00000</td>
    <td align="right">33.04454</td>
    <td align="right">0.29394</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Heating</td>
    <td align="right">8508.86282</td>
    <td align="right">10636.07852</td>
    <td align="right">0.36286</td>
    <td align="right">0.45358</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">-10.80000</td>
    <td align="right">1.49480E-003</td>
    <td align="right">60.00000</td>
    <td align="right">33.04454</td>
    <td align="right">0.29394</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9354.26</td>
    <td align="right">0.81044</td>
    <td align="right">0.81044</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">16479.43</td>
    <td align="right">0.61175</td>
    <td align="right">0.61175</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4106.83</td>
    <td align="right">0.38810</td>
    <td align="right">0.38810</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5422.98</td>
    <td align="right">0.22728</td>
    <td align="right">0.22728</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6854.59</td>
    <td align="right">0.52766</td>
    <td align="right">0.52766</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">14476.97</td>
    <td align="right">0.47720</td>
    <td align="right">0.47720</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">10851.77</td>
    <td align="right">0.86176</td>
    <td align="right">0.86176</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">20647.84</td>
    <td align="right">0.63139</td>
    <td align="right">0.63139</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6167.68</td>
    <td align="right">0.43467</td>
    <td align="right">0.43467</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">11946.37</td>
    <td align="right">0.33305</td>
    <td align="right">0.33305</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">12241.27</td>
    <td align="right">0.75707</td>
    <td align="right">0.75707</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">21675.49</td>
    <td align="right">0.45358</td>
    <td align="right">0.45358</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">7.76570E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">7.76570E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PARALLEL PIU ELEC RHT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PARALLEL PIU ELEC RHT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8045.32404</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 1</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 1</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 1</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">1.30894E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 1</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">1.30894E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PARALLEL PIU ELEC RHT FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PARALLEL PIU ELEC RHT COIL 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5175.58851</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 2</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 2</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 2</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">0.17329</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 2</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">0.17329</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PARALLEL PIU ELEC RHT FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PARALLEL PIU ELEC RHT COIL 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2811.40450</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 3</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 3</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 3</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">0.18569</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 3</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">0.18569</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PARALLEL PIU ELEC RHT FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PARALLEL PIU ELEC RHT COIL 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1842.63237</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 4</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 4</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 4</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">0.25770</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 4</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">0.25770</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PARALLEL PIU ELEC RHT FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PARALLEL PIU ELEC RHT COIL 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">70.47026</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 5</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 5</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 5</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">0.38826</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">PARALLEL PIU ELEC RHT 5</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">0.38826</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PARALLEL PIU ELEC RHT FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PARALLEL PIU ELEC RHT COIL 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14954.87240</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">6.29362E-002</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">6.29362E-002</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61175</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.75484</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.08000E-003</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.08000E-003</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22728</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.58562</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">9.14400E-002</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">9.14400E-002</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.47720</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.90436</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.16002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.16002</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.63139</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.73268</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.11201</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.11201</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33305</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.76621</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.29394</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.29394</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.45358</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.59912</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13415.63325</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27012</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4471.43056</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.81044</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTAC ELEC HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21050.04959</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6424.44672</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12935</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2141.26809</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38810</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTAC ELEC HTG COIL 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9122.79262</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9354.91704</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80028</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17587</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3117.99385</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80028</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52766</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTAC ELEC HTG COIL 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">15638.22100</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">14550.39249</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80045</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.28722</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4849.64582</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80045</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.86176</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTAC ELEC HTG COIL 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25948.70851</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8489.80762</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.78560</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14488</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2829.65288</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78560</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.43467</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTAC ELEC HTG COIL 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14284.56697</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 5</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 5</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">17304.49844</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 5</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.72726</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25233</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5767.58933</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 5</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.75707</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTAC ELEC HTG COIL 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28657.00475</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN</td>
    <td align="right">12451.21</td>
    <td align="right">42485.28</td>
    <td align="right">10.40</td>
    <td align="right">2.30</td>
    <td align="right">2.89</td>
    <td align="right">3.33</td>
    <td align="right">3.39</td>
    <td align="right">7.83</td>
    <td align="right">9.87</td>
    <td align="right">11.37</td>
    <td align="right">11.57</td>
    <td align="right">0.9340</td>
    <td align="right">0.6506</td>
    <td align="right">0.3950</td>
    <td align="right">0.1775</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 1</td>
    <td align="right">5962.60</td>
    <td align="right">20345.25</td>
    <td align="right">10.40</td>
    <td align="right">2.30</td>
    <td align="right">2.89</td>
    <td align="right">3.33</td>
    <td align="right">3.39</td>
    <td align="right">7.83</td>
    <td align="right">9.87</td>
    <td align="right">11.37</td>
    <td align="right">11.57</td>
    <td align="right">0.4473</td>
    <td align="right">0.3115</td>
    <td align="right">0.1891</td>
    <td align="right">8.5019E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 2</td>
    <td align="right">8728.04</td>
    <td align="right">29781.32</td>
    <td align="right">10.49</td>
    <td align="right">2.34</td>
    <td align="right">2.92</td>
    <td align="right">3.35</td>
    <td align="right">3.41</td>
    <td align="right">7.97</td>
    <td align="right">9.98</td>
    <td align="right">11.44</td>
    <td align="right">11.63</td>
    <td align="right">0.6081</td>
    <td align="right">0.4238</td>
    <td align="right">0.2577</td>
    <td align="right">0.1153</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 3</td>
    <td align="right">13525.38</td>
    <td align="right">46150.51</td>
    <td align="right">10.42</td>
    <td align="right">2.31</td>
    <td align="right">2.90</td>
    <td align="right">3.34</td>
    <td align="right">3.40</td>
    <td align="right">7.87</td>
    <td align="right">9.90</td>
    <td align="right">11.39</td>
    <td align="right">11.59</td>
    <td align="right">0.9931</td>
    <td align="right">0.6932</td>
    <td align="right">0.4208</td>
    <td align="right">0.1886</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 4</td>
    <td align="right">7974.74</td>
    <td align="right">27210.94</td>
    <td align="right">10.58</td>
    <td align="right">2.39</td>
    <td align="right">2.95</td>
    <td align="right">3.37</td>
    <td align="right">3.43</td>
    <td align="right">8.16</td>
    <td align="right">10.07</td>
    <td align="right">11.51</td>
    <td align="right">11.71</td>
    <td align="right">0.5009</td>
    <td align="right">0.3543</td>
    <td align="right">0.2170</td>
    <td align="right">9.6647E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 SPD DX CLG COIL 5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 5</td>
    <td align="right">16411.67</td>
    <td align="right">55998.93</td>
    <td align="right">10.62</td>
    <td align="right">2.47</td>
    <td align="right">2.96</td>
    <td align="right">3.37</td>
    <td align="right">3.46</td>
    <td align="right">8.43</td>
    <td align="right">10.10</td>
    <td align="right">11.51</td>
    <td align="right">11.81</td>
    <td align="right">0.8725</td>
    <td align="right">0.6539</td>
    <td align="right">0.4142</td>
    <td align="right">0.1824</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2334557311</td>
    <td align="right">1.0123899903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6698181358E-002</td>
    <td align="right">8.0158363375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2684219601</td>
    <td align="right">1.2392345268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0812945908E-002</td>
    <td align="right">6.9428301442E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2650519790</td>
    <td align="right">1.1989964841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3543815040E-002</td>
    <td align="right">7.1825293840E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2571540565</td>
    <td align="right">1.0425171906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5185316997E-002</td>
    <td align="right">7.4397366084E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2172546103</td>
    <td align="right">1.0068800070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6784664710E-002</td>
    <td align="right">7.3265713228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5892000785E-002</td>
    <td align="right">4.0902191829E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      628.07</td>
    <td align="right">       49.86</td>
    <td align="right">        0.00</td>
    <td align="right">      355.48</td>
    <td align="right">      202.23</td>
    <td align="right">     1235.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8453.00</td>
    <td align="right">      306.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8277.33</td>
    <td align="right">      465.83</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     7982.50</td>
    <td align="right">      708.83</td>
    <td align="right">       57.67</td>
    <td align="right">       10.67</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8621.17</td>
    <td align="right">      130.33</td>
    <td align="right">        8.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8620.17</td>
    <td align="right">      134.17</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     6866.33</td>
    <td align="right">      621.17</td>
    <td align="right">      731.83</td>
    <td align="right">      505.33</td>
    <td align="right">       35.33</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6866.33</td>
    <td align="right">      130.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8621.17</td>
    <td align="right">      708.83</td>
    <td align="right">      731.83</td>
    <td align="right">      505.33</td>
    <td align="right">       35.33</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8136.75</td>
    <td align="right">      394.53</td>
    <td align="right">      136.69</td>
    <td align="right">       86.08</td>
    <td align="right">        5.94</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    48820.50</td>
    <td align="right">     2367.17</td>
    <td align="right">      820.17</td>
    <td align="right">      516.50</td>
    <td align="right">       35.67</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1800.76</td>
    <td align="right">      147.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    14502.43</td>
    <td align="right">     1717.93</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    17918.25</td>
    <td align="right">     1490.26</td>
    <td align="right">       62.43</td>
    <td align="right">        6.57</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    42774.02</td>
    <td align="right">     1199.87</td>
    <td align="right">       14.83</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    30218.42</td>
    <td align="right">      572.60</td>
    <td align="right">        2.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     6722.22</td>
    <td align="right">     1221.00</td>
    <td align="right">     1904.60</td>
    <td align="right">     1527.36</td>
    <td align="right">      107.62</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1800.76</td>
    <td align="right">      147.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    42774.02</td>
    <td align="right">     1717.93</td>
    <td align="right">     1904.60</td>
    <td align="right">     1527.36</td>
    <td align="right">      107.62</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    18989.35</td>
    <td align="right">     1058.12</td>
    <td align="right">      332.66</td>
    <td align="right">      255.94</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   113936.11</td>
    <td align="right">     6348.70</td>
    <td align="right">     1995.93</td>
    <td align="right">     1535.62</td>
    <td align="right">      108.48</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     4956.33</td>
    <td align="right">      295.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     4805.33</td>
    <td align="right">      439.50</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     4754.67</td>
    <td align="right">      458.17</td>
    <td align="right">       34.67</td>
    <td align="right">        4.17</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     5129.33</td>
    <td align="right">      117.17</td>
    <td align="right">        5.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     5142.00</td>
    <td align="right">      107.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     3467.67</td>
    <td align="right">      528.67</td>
    <td align="right">      715.00</td>
    <td align="right">      505.33</td>
    <td align="right">       35.33</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3467.67</td>
    <td align="right">      107.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5142.00</td>
    <td align="right">      528.67</td>
    <td align="right">      715.00</td>
    <td align="right">      505.33</td>
    <td align="right">       35.33</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4709.22</td>
    <td align="right">      324.44</td>
    <td align="right">      127.39</td>
    <td align="right">       85.00</td>
    <td align="right">        5.94</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    28255.33</td>
    <td align="right">     1946.67</td>
    <td align="right">      764.33</td>
    <td align="right">      510.00</td>
    <td align="right">       35.67</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     7245.17</td>
    <td align="right">     1509.83</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     7199.83</td>
    <td align="right">     1539.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     7676.17</td>
    <td align="right">     1022.83</td>
    <td align="right">       49.50</td>
    <td align="right">        8.17</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     7850.67</td>
    <td align="right">      898.83</td>
    <td align="right">        9.83</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     7826.67</td>
    <td align="right">      921.67</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     5019.83</td>
    <td align="right">     2274.00</td>
    <td align="right">      808.00</td>
    <td align="right">      531.17</td>
    <td align="right">      127.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5019.83</td>
    <td align="right">      898.83</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7850.67</td>
    <td align="right">     2274.00</td>
    <td align="right">      808.00</td>
    <td align="right">      531.17</td>
    <td align="right">      127.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7136.39</td>
    <td align="right">     1361.03</td>
    <td align="right">      150.78</td>
    <td align="right">       90.08</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    42818.33</td>
    <td align="right">     8166.17</td>
    <td align="right">      904.67</td>
    <td align="right">      540.50</td>
    <td align="right">      130.33</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1539.58</td>
    <td align="right">      407.93</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    12851.41</td>
    <td align="right">     3368.77</td>
    <td align="right">       10.85</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    18356.99</td>
    <td align="right">     1066.06</td>
    <td align="right">       47.90</td>
    <td align="right">        5.17</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    41766.15</td>
    <td align="right">     2206.90</td>
    <td align="right">       15.12</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    29396.81</td>
    <td align="right">     1389.56</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     3849.49</td>
    <td align="right">     3618.13</td>
    <td align="right">     2035.25</td>
    <td align="right">     1593.10</td>
    <td align="right">      386.82</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1539.58</td>
    <td align="right">      407.93</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    41766.15</td>
    <td align="right">     3618.13</td>
    <td align="right">     2035.25</td>
    <td align="right">     1593.10</td>
    <td align="right">      386.82</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    17960.07</td>
    <td align="right">     2009.56</td>
    <td align="right">      352.73</td>
    <td align="right">      266.93</td>
    <td align="right">       64.85</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   107760.43</td>
    <td align="right">    12057.35</td>
    <td align="right">     2116.37</td>
    <td align="right">     1601.60</td>
    <td align="right">      389.08</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     4192.83</td>
    <td align="right">     1057.17</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     4174.33</td>
    <td align="right">     1070.00</td>
    <td align="right">        7.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     4755.67</td>
    <td align="right">      464.50</td>
    <td align="right">       27.33</td>
    <td align="right">        3.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     4811.17</td>
    <td align="right">      434.17</td>
    <td align="right">        6.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     4812.67</td>
    <td align="right">      434.67</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     2186.17</td>
    <td align="right">     1622.17</td>
    <td align="right">      785.50</td>
    <td align="right">      531.17</td>
    <td align="right">      127.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2186.17</td>
    <td align="right">      434.17</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4812.67</td>
    <td align="right">     1622.17</td>
    <td align="right">      785.50</td>
    <td align="right">      531.17</td>
    <td align="right">      127.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4155.47</td>
    <td align="right">      847.11</td>
    <td align="right">      138.78</td>
    <td align="right">       89.31</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    24932.83</td>
    <td align="right">     5082.67</td>
    <td align="right">      832.67</td>
    <td align="right">      535.83</td>
    <td align="right">      128.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     5875.00</td>
    <td align="right">      850.65</td>
    <td align="right">     1277.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1418.50</td>
    <td align="right">      402.84</td>
    <td align="right">      348.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1255.33</td>
    <td align="right">      425.71</td>
    <td align="right">      305.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1386.67</td>
    <td align="right">      626.00</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1377.17</td>
    <td align="right">      421.88</td>
    <td align="right">      335.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">    17122.67</td>
    <td align="right">     4291.58</td>
    <td align="right">     5062.67</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">     1255.33</td>
    <td align="right">      402.84</td>
    <td align="right">      305.50</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">    17122.67</td>
    <td align="right">     4291.58</td>
    <td align="right">     5062.67</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">     4739.22</td>
    <td align="right">     1169.78</td>
    <td align="right">     1277.78</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">    28435.33</td>
    <td align="right">     7018.67</td>
    <td align="right">     7666.67</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    43800.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     4303.83</td>
    <td align="right">29-JUN-07:49</td>
    <td align="right">       10.33</td>
    <td align="right">       14.10</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     5167.83</td>
    <td align="right">04-AUG-07:49</td>
    <td align="right">        0.17</td>
    <td align="right">        0.57</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    19714.67</td>
    <td align="right">13-APR-16:20</td>
    <td align="right">     1766.67</td>
    <td align="right">     4842.92</td>
    <td align="right">     1766.67</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4303.83</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    43800.00</td>
    <td align="right">-</td>
    <td align="right">     1766.67</td>
    <td align="right">     4842.92</td>
    <td align="right">     1766.67</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    15084.39</td>
    <td align="right">-</td>
    <td align="right">      296.19</td>
    <td align="right">      809.60</td>
    <td align="right">      295.61</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    90506.33</td>
    <td align="right">-</td>
    <td align="right">     1777.17</td>
    <td align="right">     4857.59</td>
    <td align="right">     1773.67</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;CÂ·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1723.53</td>
    <td align="right">      139.40</td>
    <td align="right">      845.07</td>
    <td align="right">    29579.96</td>
    <td align="right">     1120.12</td>
    <td align="right">     8334.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     2418.07</td>
    <td align="right">     1422.09</td>
    <td align="right">     1120.81</td>
    <td align="right">    32990.98</td>
    <td align="right">    10603.74</td>
    <td align="right">     9439.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     5040.14</td>
    <td align="right">     3449.43</td>
    <td align="right">     2269.27</td>
    <td align="right">    30108.55</td>
    <td align="right">    11487.20</td>
    <td align="right">     8490.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1897.88</td>
    <td align="right">     2438.42</td>
    <td align="right">      978.53</td>
    <td align="right">    32778.29</td>
    <td align="right">    18218.25</td>
    <td align="right">     9502.26</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     2477.21</td>
    <td align="right">     1937.16</td>
    <td align="right">     1228.80</td>
    <td align="right">    36539.60</td>
    <td align="right">    24858.98</td>
    <td align="right">    11348.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    19880.65</td>
    <td align="right">    44323.93</td>
    <td align="right">    16642.86</td>
    <td align="right">    53749.66</td>
    <td align="right">    36965.73</td>
    <td align="right">    22097.73</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1723.53</td>
    <td align="right">      139.40</td>
    <td align="right">      845.07</td>
    <td align="right">    29579.96</td>
    <td align="right">     1120.12</td>
    <td align="right">     8334.08</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    19880.65</td>
    <td align="right">    44323.93</td>
    <td align="right">    16642.86</td>
    <td align="right">    53749.66</td>
    <td align="right">    36965.73</td>
    <td align="right">    22097.73</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5572.91</td>
    <td align="right">     8951.74</td>
    <td align="right">     3847.56</td>
    <td align="right">    35957.84</td>
    <td align="right">    17209.00</td>
    <td align="right">    11535.45</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    33437.47</td>
    <td align="right">    53710.43</td>
    <td align="right">    23085.34</td>
    <td align="right">   215747.03</td>
    <td align="right">   103254.03</td>
    <td align="right">    69212.71</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      34.90</td>
    <td align="right">       8.90</td>
    <td align="right">      22.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.40</td>
    <td align="right">     180.00</td>
  </tr>
  <tr>
    <td align="right">BEIJING ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      28.90</td>
    <td align="right">       8.90</td>
    <td align="right">      26.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.40</td>
    <td align="right">     180.00</td>
  </tr>
  <tr>
    <td align="right">BEIJING ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      30.10</td>
    <td align="right">       8.90</td>
    <td align="right">   86200.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       3.40</td>
    <td align="right">     180.00</td>
  </tr>
  <tr>
    <td align="right">BEIJING ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      30.50</td>
    <td align="right">       8.90</td>
    <td align="right">      27.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.40</td>
    <td align="right">     180.00</td>
  </tr>
  <tr>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -10.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.20</td>
    <td align="right">     340.00</td>
  </tr>
  <tr>
    <td align="right">BEIJING ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -1.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.00</td>
    <td align="right">     340.00</td>
  </tr>
  <tr>
    <td align="right">BEIJING ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">      -4.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       2.20</td>
    <td align="right">     340.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:48:21</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       4.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       4.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       7.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      15.00</td>
    <td align="right">      12.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      15.00</td>
    <td align="right">       5.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      24.00</td>
    <td align="right">      12.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      24.00</td>
    <td align="right">      12.99</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      30.00</td>
    <td align="right">      18.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      21.00</td>
    <td align="right">      14.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       3.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       3.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       3.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       3.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">       0.08</td>
    <td align="right">      0.450</td>
    <td align="right">      0.483</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">AIR WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.90</td>
    <td align="right">       0.90</td>
    <td align="right">      2.559</td>
    <td align="right">      0.352</td>
    <td align="right">      0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 16</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.90</td>
    <td align="right">       0.90</td>
    <td align="right">      2.559</td>
    <td align="right">      0.352</td>
    <td align="right">      0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 16</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.90</td>
    <td align="right">       0.90</td>
    <td align="right">      2.559</td>
    <td align="right">      0.352</td>
