Program Version,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.01.19 14:48
! <Version>, Version ID
 Version, 23.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   0.14,  -1.08,   1.09,   4.49,  13.37,  20.22,  24.85,  26.25,  23.86,  18.53,  11.42,   4.82
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Beijing Beijing CHN CSWD WMO#=545110,39.80,116.47,8.00,31.30,100950,1.1998
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,6,169,58
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,-9.00,-18.00,0.00,-6.00,-14.70,1.50,1,1,1,-12.00,0.00,-18.00,-10.00,0.00,3.00,3.00,198.00,TARP,DOE-2,66.00,120.00,109.40,10.60,24,11,8,Yes
 Zone Information, THERMAL ZONE 2,0.0,0.00,-10.00,0.00,-1.00,-12.50,1.50,1,1,1,-3.00,1.00,-15.00,-10.00,0.00,3.00,3.00,60.00,TARP,DOE-2,20.00,54.00,41.92,7.04,8,5,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,-9.00,-15.00,0.00,-10.50,-11.00,1.50,1,1,1,-12.00,-9.00,-15.00,-7.00,0.00,3.00,3.00,72.00,TARP,DOE-2,24.00,66.00,43.11,17.85,6,14,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,-13.67,0.00,0.00,-1.50,-5.00,1.50,1,1,1,-3.00,0.00,-10.00,0.00,0.00,3.00,3.00,90.00,TARP,DOE-2,30.00,78.00,66.30,11.70,6,13,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,-9.00,-7.00,0.00,-10.50,-3.50,1.50,1,1,1,-12.00,-9.00,-7.00,0.00,0.00,3.00,3.00,63.00,TARP,DOE-2,21.00,39.00,32.70,6.30,5,7,1,Yes
 Zone Information, THERMAL ZONE 6,0.0,-7.50,-10.00,0.00,-6.00,-5.00,1.50,1,1,1,-9.00,-3.00,-10.00,0.00,0.00,3.00,3.00,180.00,TARP,DOE-2,60.00,237.00,214.21,12.71,44,8,9,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE 1,66.00,30.0,2.201,0.454,11.361,10.960,0.000,0.000,0.000,0.000,22.320,No
 Zone Internal Gains Nominal, THERMAL ZONE 2,20.00,10.8,1.858,0.538,10.656,16.792,0.000,0.000,0.000,0.000,27.448,No
 Zone Internal Gains Nominal, THERMAL ZONE 3,24.00,12.9,1.858,0.538,11.625,48.007,0.000,0.000,0.000,0.000,59.632,No
 Zone Internal Gains Nominal, THERMAL ZONE 4,30.00,17.0,1.770,0.565,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains Nominal, THERMAL ZONE 5,21.00,11.9,1.770,0.565,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains Nominal, THERMAL ZONE 6,60.00,33.0,1.816,0.551,11.141,5.920,0.000,0.000,0.000,0.000,17.061,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, SPACE 101 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 1,66.00,30.0,4.8,7.339E-002,13.626,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,5
 People Internal Gains Nominal, SPACE 105 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 1,66.00,30.0,4.8,7.339E-002,13.626,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,5
 People Internal Gains Nominal, SPACE 103 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 1,66.00,30.0,12.9,0.196,5.110,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,13
 People Internal Gains Nominal, SPACE 107 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 2,20.00,10.8,10.8,0.538,1.858,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,11
 People Internal Gains Nominal, SPACE 119 189.1-2009 - OFFICE - LOBBY - CZ1-3 PEOPLE 1,OFFICE MISC OCC,THERMAL ZONE 1,66.00,30.0,6.1,9.230E-002,10.834,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,6
 People Internal Gains Nominal, SPACE 121 189.1-2009 - OFFICE - LOBBY - CZ4-8 PEOPLE 1,OFFICE MISC OCC,THERMAL ZONE 1,66.00,30.0,1.3,1.957E-002,51.097,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 106 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 3,24.00,12.9,12.9,0.538,1.858,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,13
 People Internal Gains Nominal, SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,60.00,33.0,2.5,4.238E-002,23.594,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,60.00,33.0,3.4,5.651E-002,17.696,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 5,21.00,11.9,11.9,0.565,1.770,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,12
 People Internal Gains Nominal, SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,60.00,33.0,3.4,5.651E-002,17.696,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,60.00,33.0,2.5,4.238E-002,23.594,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,60.00,33.0,2.5,4.238E-002,23.594,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,60.00,33.0,2.5,4.238E-002,23.594,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, SPACE 123 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 4,30.00,17.0,17.0,0.565,1.770,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,17
 People Internal Gains Nominal, SPACE 124 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,60.00,33.0,8.5,0.141,7.078,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains Nominal, SPACE 120 189.1-2009 - OFFICE - LOBBY - CZ1-3 PEOPLE 2,OFFICE MISC OCC,THERMAL ZONE 6,60.00,33.0,7.6,0.127,7.880,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,8
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, SPACE 101 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,66.00,30.0,95.906,1.453,3.198,0.000,0.000,0.000,1.000,1.000,General,0.000,95.906
 Lights Internal Gains Nominal, SPACE 105 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,66.00,30.0,95.906,1.453,3.198,0.000,0.000,0.000,1.000,1.000,General,0.000,95.906
 Lights Internal Gains Nominal, SPACE 103 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,66.00,30.0,255.751,3.875,8.529,0.000,0.000,0.000,1.000,1.000,General,0.000,255.751
 Lights Internal Gains Nominal, SPACE 107 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,20.00,10.8,213.125,10.656,19.800,0.000,0.000,0.000,1.000,1.000,General,0.000,213.125
 Lights Internal Gains Nominal, SPACE 119 189.1-2009 - OFFICE - LOBBY - CZ1-3 LIGHTS 1,OFFICE BLDG LIGHT,THERMAL ZONE 1,66.00,30.0,151.125,2.290,5.040,0.000,0.000,0.000,1.000,1.000,General,0.000,151.125
 Lights Internal Gains Nominal, SPACE 121 189.1-2009 - OFFICE - LOBBY - CZ4-8 LIGHTS 1,OFFICE BLDG LIGHT,THERMAL ZONE 1,66.00,30.0,151.125,2.290,5.040,0.000,0.000,0.000,1.000,1.000,General,0.000,151.125
 Lights Internal Gains Nominal, SPACE 106 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 3,24.00,12.9,279.001,11.625,21.600,0.000,0.000,0.000,1.000,1.000,General,0.000,279.001
 Lights Internal Gains Nominal, SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,60.00,33.0,47.953,0.799,1.451,0.000,0.000,0.000,1.000,1.000,General,0.000,47.953
 Lights Internal Gains Nominal, SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,60.00,33.0,63.938,1.066,1.935,0.000,0.000,0.000,1.000,1.000,General,0.000,63.938
 Lights Internal Gains Nominal, SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 5,21.00,11.9,223.782,10.656,18.857,0.000,0.000,0.000,1.000,1.000,General,0.000,223.782
 Lights Internal Gains Nominal, SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,60.00,33.0,63.938,1.066,1.935,0.000,0.000,0.000,1.000,1.000,General,0.000,63.938
 Lights Internal Gains Nominal, SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,60.00,33.0,47.953,0.799,1.451,0.000,0.000,0.000,1.000,1.000,General,0.000,47.953
 Lights Internal Gains Nominal, SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,60.00,33.0,47.953,0.799,1.451,0.000,0.000,0.000,1.000,1.000,General,0.000,47.953
 Lights Internal Gains Nominal, SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,60.00,33.0,47.953,0.799,1.451,0.000,0.000,0.000,1.000,1.000,General,0.000,47.953
 Lights Internal Gains Nominal, SPACE 123 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 4,30.00,17.0,319.688,10.656,18.857,0.000,0.000,0.000,1.000,1.000,General,0.000,319.688
 Lights Internal Gains Nominal, SPACE 124 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,60.00,33.0,159.844,2.664,4.837,0.000,0.000,0.000,1.000,1.000,General,0.000,159.844
 Lights Internal Gains Nominal, SPACE 120 189.1-2009 - OFFICE - LOBBY - CZ1-3 LIGHTS 2,OFFICE BLDG LIGHT,THERMAL ZONE 6,60.00,33.0,188.907,3.148,5.717,0.000,0.000,0.000,1.000,1.000,General,0.000,188.907
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, SPACE 101 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,66.00,30.0,151.125,2.290,5.040,0.000,0.000,0.000,1.000,General,0.000,151.125
 ElectricEquipment Internal Gains Nominal, SPACE 105 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,66.00,30.0,151.125,2.290,5.040,0.000,0.000,0.000,1.000,General,0.000,151.125
 ElectricEquipment Internal Gains Nominal, SPACE 103 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,66.00,30.0,403.001,6.106,13.439,0.000,0.000,0.000,1.000,General,0.000,403.001
 ElectricEquipment Internal Gains Nominal, SPACE 107 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,20.00,10.8,335.834,16.792,31.200,0.000,0.000,0.000,1.000,General,0.000,335.834
 ElectricEquipment Internal Gains Nominal, SPACE 119 189.1-2009 - OFFICE - LOBBY - CZ1-3 ELECTRIC EQUIPMENT 1,OFFICE BLDG EQUIP,THERMAL ZONE 1,66.00,30.0,9.042,0.137,0.302,0.000,0.000,0.000,1.000,General,0.000,9.042
 ElectricEquipment Internal Gains Nominal, SPACE 121 189.1-2009 - OFFICE - LOBBY - CZ4-8 ELECTRIC EQUIPMENT 1,OFFICE BLDG EQUIP,THERMAL ZONE 1,66.00,30.0,9.042,0.137,0.302,0.000,0.000,0.000,1.000,General,0.000,9.042
 ElectricEquipment Internal Gains Nominal, SPACE 106 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 3,24.00,12.9,1152.169,48.007,89.200,0.000,0.000,0.000,1.000,General,0.000,1152.169
 ElectricEquipment Internal Gains Nominal, SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,60.00,33.0,34.391,0.573,1.041,0.000,0.000,0.000,1.000,General,0.000,34.391
 ElectricEquipment Internal Gains Nominal, SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,60.00,33.0,45.854,0.764,1.388,0.000,0.000,0.000,1.000,General,0.000,45.854
 ElectricEquipment Internal Gains Nominal, SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 5,21.00,11.9,160.490,7.642,13.524,0.000,0.000,0.000,1.000,General,0.000,160.490
 ElectricEquipment Internal Gains Nominal, SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,60.00,33.0,45.854,0.764,1.388,0.000,0.000,0.000,1.000,General,0.000,45.854
 ElectricEquipment Internal Gains Nominal, SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,60.00,33.0,34.391,0.573,1.041,0.000,0.000,0.000,1.000,General,0.000,34.391
 ElectricEquipment Internal Gains Nominal, SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,60.00,33.0,34.391,0.573,1.041,0.000,0.000,0.000,1.000,General,0.000,34.391
 ElectricEquipment Internal Gains Nominal, SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,60.00,33.0,34.391,0.573,1.041,0.000,0.000,0.000,1.000,General,0.000,34.391
 ElectricEquipment Internal Gains Nominal, SPACE 123 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 4,30.00,17.0,229.271,7.642,13.524,0.000,0.000,0.000,1.000,General,0.000,229.271
 ElectricEquipment Internal Gains Nominal, SPACE 124 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,60.00,33.0,114.636,1.911,3.469,0.000,0.000,0.000,1.000,General,0.000,114.636
 ElectricEquipment Internal Gains Nominal, SPACE 120 189.1-2009 - OFFICE - LOBBY - CZ1-3 ELECTRIC EQUIPMENT 2,OFFICE BLDG EQUIP,THERMAL ZONE 6,60.00,33.0,11.302,0.188,0.342,0.000,0.000,0.000,1.000,General,0.000,11.302
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, SPACE 101 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,66.00,30.0,1.088E-002,1.649E-004,5.850E-005,0.198,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 105 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,66.00,30.0,1.088E-002,1.649E-004,5.850E-005,0.198,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 103 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,66.00,30.0,1.269E-002,1.923E-004,6.825E-005,0.231,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 107 189.1-2009 - OFFICE - IT_ROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,20.00,10.8,2.389E-002,1.195E-003,3.023E-004,1.433,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 119 189.1-2009 - OFFICE - LOBBY - CZ1-3 INFILTRATION 1,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,66.00,30.0,1.088E-002,1.649E-004,5.850E-005,0.198,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 121 189.1-2009 - OFFICE - LOBBY - CZ4-8 INFILTRATION 1,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,66.00,30.0,8.156E-003,1.236E-004,4.385E-005,0.148,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 106 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 3,24.00,12.9,2.873E-002,1.197E-003,3.023E-004,1.436,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,60.00,33.0,7.708E-003,1.285E-004,2.510E-005,0.154,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,60.00,33.0,5.438E-003,9.063E-005,1.771E-005,0.109,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 5,21.00,11.9,1.359E-002,6.473E-004,2.266E-004,0.777,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,60.00,33.0,5.438E-003,9.063E-005,1.771E-005,0.109,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,60.00,33.0,7.708E-003,1.285E-004,2.510E-005,0.154,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,60.00,33.0,7.708E-003,1.285E-004,2.510E-005,0.154,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,60.00,33.0,7.708E-003,1.285E-004,2.510E-005,0.154,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 123 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 4,30.00,17.0,2.447E-002,8.156E-004,2.266E-004,0.979,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 124 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,60.00,33.0,1.631E-002,2.719E-004,5.312E-005,0.326,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 120 189.1-2009 - OFFICE - LOBBY - CZ1-3 INFILTRATION 2,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,60.00,33.0,1.542E-002,2.569E-004,5.020E-005,0.308,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 6,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 6,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 6,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 4671.92675, 5372.71576, 0.70473, 0.81044, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 16:50:00, 33.77267, 1.16771E-002, 66.00000, 29.98774, 6.29362E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 5510.18788, 6887.73485, 0.48940, 0.61175, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 66.00000, 29.98774, 6.29362E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 2237.24904, 2572.83639, 0.33748, 0.38810, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 16:40:00, 33.89133, 1.16773E-002, 20.00000, 10.76400, 5.08000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 2483.91809, 3104.89761, 0.18182, 0.22728, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 20.00000, 10.76400, 5.08000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 4164.68436, 4789.38702, 0.45884, 0.52766, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 16:40:00, 33.89133, 1.16773E-002, 24.00000, 12.91669, 9.14400E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 3337.35927, 4171.69909, 0.38176, 0.47720, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 24.00000, 12.91669, 9.14400E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 3134.09400, 3604.20810, 0.74935, 0.86176, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 09:50:00, 31.26583, 1.16727E-002, 30.00000, 16.95330, 0.16002, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Heating, 3185.76764, 3982.20955, 0.50512, 0.63139, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 30.00000, 16.95330, 0.16002, 0.00000
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 1580.57584, 1817.66222, 0.37797, 0.43467, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 33.65400, 1.16769E-002, 21.00000, 11.86731, 0.11201, 0.00000
 Zone Sizing Information, THERMAL ZONE 5, Heating, 1689.47859, 2111.84824, 0.26644, 0.33305, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 21.00000, 11.86731, 0.11201, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Cooling, 5975.30141, 6871.59662, 0.65832, 0.75707, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 16:50:00, 33.77267, 1.16771E-002, 60.00000, 33.04454, 0.29394, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Heating, 8508.86282, 10636.07852, 0.36286, 0.45358, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 60.00000, 33.04454, 0.29394, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER, Cooling, Sensible, 9354.26, 0.81044, 0.81044, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER, Heating, Sensible, 16479.43, 0.61175, 0.61175, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 1, Cooling, Sensible, 4106.83, 0.38810, 0.38810, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 1, Heating, Sensible, 5422.98, 0.22728, 0.22728, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 2, Cooling, Sensible, 6854.59, 0.52766, 0.52766, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 2, Heating, Sensible, 14476.97, 0.47720, 0.47720, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 3, Cooling, Sensible, 10851.77, 0.86176, 0.86176, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 3, Heating, Sensible, 20647.84, 0.63139, 0.63139, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 4, Cooling, Sensible, 6167.68, 0.43467, 0.43467, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 4, Heating, Sensible, 11946.37, 0.33305, 0.33305, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 5, Cooling, Sensible, 12241.27, 0.75707, 0.75707, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 5, Heating, Sensible, 21675.49, 0.45358, 0.45358, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT, Design Size Maximum Primary Air Flow Rate [m3/s], 0.81044
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.81044
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT, Design Size Minimum Primary Air Flow Fraction, 7.76570E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT, Design Size Fan On Flow Fraction, 7.76570E-002
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN, Design Size Maximum Flow Rate [m3/s], 0.81044
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL, Design Size Nominal Capacity [W], 8045.32404
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 1, Design Size Maximum Primary Air Flow Rate [m3/s], 0.38810
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 1, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.38810
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 1, Design Size Minimum Primary Air Flow Fraction, 1.30894E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 1, Design Size Fan On Flow Fraction, 1.30894E-002
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN 1, Design Size Maximum Flow Rate [m3/s], 0.38810
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL 1, Design Size Nominal Capacity [W], 5175.58851
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 2, Design Size Maximum Primary Air Flow Rate [m3/s], 0.52766
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 2, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.52766
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 2, Design Size Minimum Primary Air Flow Fraction, 0.17329
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 2, Design Size Fan On Flow Fraction, 0.17329
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN 2, Design Size Maximum Flow Rate [m3/s], 0.52766
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL 2, Design Size Nominal Capacity [W], 2811.40450
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 3, Design Size Maximum Primary Air Flow Rate [m3/s], 0.86176
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 3, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.86176
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 3, Design Size Minimum Primary Air Flow Fraction, 0.18569
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 3, Design Size Fan On Flow Fraction, 0.18569
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN 3, Design Size Maximum Flow Rate [m3/s], 0.86176
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL 3, Design Size Nominal Capacity [W], 1842.63237
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 4, Design Size Maximum Primary Air Flow Rate [m3/s], 0.43467
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 4, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.43467
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 4, Design Size Minimum Primary Air Flow Fraction, 0.25770
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 4, Design Size Fan On Flow Fraction, 0.25770
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN 4, Design Size Maximum Flow Rate [m3/s], 0.43467
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL 4, Design Size Nominal Capacity [W], 70.47026
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 5, Design Size Maximum Primary Air Flow Rate [m3/s], 0.75707
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 5, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.75707
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 5, Design Size Minimum Primary Air Flow Fraction, 0.38826
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 5, Design Size Fan On Flow Fraction, 0.38826
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN 5, Design Size Maximum Flow Rate [m3/s], 0.75707
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL 5, Design Size Nominal Capacity [W], 14954.87240
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.29362E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 6.29362E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.81044
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Adjusted Heating Design Air Flow Rate [m3/s], 0.61175
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Adjusted Cooling Design Air Flow Rate [m3/s], 0.81044
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Adjusted Main Design Air Flow Rate [m3/s], 0.81044
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Calculated Heating Air Flow Ratio [], 0.75484
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.08000E-003
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.08000E-003
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.38810
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Adjusted Heating Design Air Flow Rate [m3/s], 0.22728
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.38810
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Adjusted Main Design Air Flow Rate [m3/s], 0.38810
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Calculated Heating Air Flow Ratio [], 0.58562
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 9.14400E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 9.14400E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.52766
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Adjusted Heating Design Air Flow Rate [m3/s], 0.47720
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.52766
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Adjusted Main Design Air Flow Rate [m3/s], 0.52766
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Calculated Heating Air Flow Ratio [], 0.90436
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.86176
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, Adjusted Heating Design Air Flow Rate [m3/s], 0.63139
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.86176
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, Adjusted Main Design Air Flow Rate [m3/s], 0.86176
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, Calculated Heating Air Flow Ratio [], 0.73268
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11201
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11201
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.43467
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, Adjusted Heating Design Air Flow Rate [m3/s], 0.33305
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, Adjusted Cooling Design Air Flow Rate [m3/s], 0.43467
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, Adjusted Main Design Air Flow Rate [m3/s], 0.43467
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, Calculated Heating Air Flow Ratio [], 0.76621
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29394
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29394
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.75707
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, Adjusted Heating Design Air Flow Rate [m3/s], 0.45358
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, Adjusted Cooling Design Air Flow Rate [m3/s], 0.75707
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, Adjusted Main Design Air Flow Rate [m3/s], 0.75707
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, Calculated Heating Air Flow Ratio [], 0.59912
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Design Supply Air Flow Rate [m3/s], 0.81044
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Design Supply Air Flow Rate [m3/s], 0.38810
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Design Supply Air Flow Rate [m3/s], 0.52766
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 3, Design Supply Air Flow Rate [m3/s], 0.86176
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 4, Design Supply Air Flow Rate [m3/s], 0.43467
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 5, Design Supply Air Flow Rate [m3/s], 0.75707
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 1,189.1-2009 - OFFICE - IT_ROOM - CZ1-3 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 2,189.1-2009 - OFFICE - IT_ROOM - CZ1-3 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 3,189.1-2009 - OFFICE - BREAKROOM - CZ1-3 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 4,189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 5,189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 6,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 6,189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 0.81044
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 0.81044
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 13415.63325
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.27012
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 4471.43056
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN, Design Size Maximum Flow Rate [m3/s], 0.81044
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL,Fan:VariableVolume,VAR SPD FAN,12451.21,42485.28,10.40,2.30,2.89,3.33,3.39,7.83,9.87,11.37,11.57,0.9340,0.6506,0.3950,0.1775,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL, Design Size Nominal Capacity [W], 21050.04959
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 0.38810
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size High Speed Rated Air Flow Rate [m3/s], 0.38810
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size High Speed Gross Rated Total Cooling Capacity [W], 6424.44672
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size High Speed Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.12935
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 2141.26809
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 1, Design Size Maximum Flow Rate [m3/s], 0.38810
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL 1,Fan:VariableVolume,VAR SPD FAN 1,5962.60,20345.25,10.40,2.30,2.89,3.33,3.39,7.83,9.87,11.37,11.57,0.4473,0.3115,0.1891,8.5019E-002,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL 1, Design Size Nominal Capacity [W], 9122.79262
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 0.52766
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size High Speed Rated Air Flow Rate [m3/s], 0.52766
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size High Speed Gross Rated Total Cooling Capacity [W], 9354.91704
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size High Speed Rated Sensible Heat Ratio, 0.80028
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.17587
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 3117.99385
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80028
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 2, Design Size Maximum Flow Rate [m3/s], 0.52766
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL 2,Fan:VariableVolume,VAR SPD FAN 2,8728.04,29781.32,10.49,2.34,2.92,3.35,3.41,7.97,9.98,11.44,11.63,0.6081,0.4238,0.2577,0.1153,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL 2, Design Size Nominal Capacity [W], 15638.22100
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Maximum Outdoor Air Flow Rate [m3/s], 0.86176
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 3, Design Size High Speed Rated Air Flow Rate [m3/s], 0.86176
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 3, Design Size High Speed Gross Rated Total Cooling Capacity [W], 14550.39249
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 3, Design Size High Speed Rated Sensible Heat Ratio, 0.80045
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 3, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.28722
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 3, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 4849.64582
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 3, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80045
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 3, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 3, Design Size Maximum Flow Rate [m3/s], 0.86176
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL 3,Fan:VariableVolume,VAR SPD FAN 3,13525.38,46150.51,10.42,2.31,2.90,3.34,3.40,7.87,9.90,11.39,11.59,0.9931,0.6932,0.4208,0.1886,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL 3, Design Size Nominal Capacity [W], 25948.70851
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Maximum Outdoor Air Flow Rate [m3/s], 0.43467
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 4, Design Size High Speed Rated Air Flow Rate [m3/s], 0.43467
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 4, Design Size High Speed Gross Rated Total Cooling Capacity [W], 8489.80762
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 4, Design Size High Speed Rated Sensible Heat Ratio, 0.78560
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 4, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.14488
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 4, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 2829.65288
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 4, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.78560
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 4, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 4, Design Size Maximum Flow Rate [m3/s], 0.43467
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL 4,Fan:VariableVolume,VAR SPD FAN 4,7974.74,27210.94,10.58,2.39,2.95,3.37,3.43,8.16,10.07,11.51,11.71,0.5009,0.3543,0.2170,9.6647E-002,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL 4, Design Size Nominal Capacity [W], 14284.56697
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 6, Maximum Outdoor Air Flow Rate [m3/s], 0.75707
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 5, Design Size High Speed Rated Air Flow Rate [m3/s], 0.75707
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 5, Design Size High Speed Gross Rated Total Cooling Capacity [W], 17304.49844
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 5, Design Size High Speed Rated Sensible Heat Ratio, 0.72726
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 5, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.25233
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 5, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 5767.58933
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 5, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 5, Design Size Maximum Flow Rate [m3/s], 0.75707
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL 5,Fan:VariableVolume,VAR SPD FAN 5,16411.67,55998.93,10.62,2.47,2.96,3.37,3.46,8.43,10.10,11.51,11.81,0.8725,0.6539,0.4142,0.1824,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL 5, Design Size Nominal Capacity [W], 28657.00475
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  3
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,0.2334557311,1.0123899903,Pass,Pass,1.6698181358E-002,8.0158363375E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,0.2684219601,1.2392345268,Pass,Pass,2.0812945908E-002,6.9428301442E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,0.2650519790,1.1989964841,Pass,Pass,2.3543815040E-002,7.1825293840E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,0.2571540565,1.0425171906,Pass,Pass,1.5185316997E-002,7.4397366084E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,0.2172546103,1.0068800070,Pass,Pass,1.6784664710E-002,7.3265713228E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,RunPeriod: RUN PERIOD 1,7.5892000785E-002,4.0902191829E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
