Program Version,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2024.01.08 16:43
! <Version>, Version ID
 Version, 23.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, No, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   0.14,  -1.08,   1.09,   4.49,  13.37,  20.22,  24.85,  26.25,  23.86,  18.53,  11.42,   4.82
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Beijing Beijing CHN CSWD WMO#=545110,39.80,116.47,8.00,31.30,100950,1.1998
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,3,183,58
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,-9.00,-18.00,0.00,-5.02,-14.27,1.50,1,1,1,-12.00,1.00,-18.00,-10.00,0.00,3.00,3.00,258.00,TARP,DOE-2,86.00,306.00,283.32,17.64,40,16,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,-9.00,-10.00,0.00,-5.54,-4.73,1.50,1,1,1,-12.00,0.00,-10.00,0.00,0.00,3.00,3.00,333.00,TARP,DOE-2,111.00,480.00,439.21,30.71,79,28,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,-9.00,-15.00,0.00,-10.50,-11.00,1.50,1,1,1,-12.00,-9.00,-15.00,-7.00,0.00,3.00,3.00,72.00,TARP,DOE-2,24.00,66.00,43.11,17.85,6,14,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE 1,86.00,4.9,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains Nominal, THERMAL ZONE 2,111.00,6.3,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains Nominal, THERMAL ZONE 3,24.00,1.4,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, SPACE 101 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 1,86.00,4.9,0.5,5.914E-003,169.093,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 105 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 1,86.00,4.9,0.5,5.914E-003,169.093,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 103 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 1,86.00,4.9,1.4,1.577E-002,63.410,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 106 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 3,24.00,1.4,1.4,5.651E-002,17.696,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 107 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 1,86.00,4.9,1.1,1.314E-002,76.092,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.3,2.291E-003,436.497,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,0
 People Internal Gains Nominal, SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.3,3.055E-003,327.373,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,0
 People Internal Gains Nominal, SPACE 109 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.8,7.637E-003,130.949,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,1.2,1.069E-002,93.535,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.3,2.291E-003,436.497,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,0
 People Internal Gains Nominal, SPACE 113 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.5,4.582E-003,218.248,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 112 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.3,3.055E-003,327.373,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,0
 People Internal Gains Nominal, SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.3,3.055E-003,327.373,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,0
 People Internal Gains Nominal, SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.3,2.291E-003,436.497,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,0
 People Internal Gains Nominal, SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.3,2.291E-003,436.497,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,0
 People Internal Gains Nominal, SPACE 119 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 1,86.00,4.9,0.7,7.885E-003,126.820,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 120 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.8,7.637E-003,130.949,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 121 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 1,86.00,4.9,0.7,7.885E-003,126.820,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, SPACE 122 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,111.00,6.3,0.8,7.637E-003,130.949,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,1
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, SPACE 101 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,86.00,4.9,95.906,1.115,19.734,0.000,0.000,0.000,1.000,1.000,General,0.000,95.906
 Lights Internal Gains Nominal, SPACE 105 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,86.00,4.9,95.906,1.115,19.734,0.000,0.000,0.000,1.000,1.000,General,0.000,95.906
 Lights Internal Gains Nominal, SPACE 103 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,86.00,4.9,255.751,2.974,52.625,0.000,0.000,0.000,1.000,1.000,General,0.000,255.751
 Lights Internal Gains Nominal, SPACE 106 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 3,24.00,1.4,255.751,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,255.751
 Lights Internal Gains Nominal, SPACE 107 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,86.00,4.9,213.125,2.478,43.854,0.000,0.000,0.000,1.000,1.000,General,0.000,213.125
 Lights Internal Gains Nominal, SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,47.953,0.432,7.645,0.000,0.000,0.000,1.000,1.000,General,0.000,47.953
 Lights Internal Gains Nominal, SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,63.938,0.576,10.193,0.000,0.000,0.000,1.000,1.000,General,0.000,63.938
 Lights Internal Gains Nominal, SPACE 109 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,159.844,1.440,25.483,0.000,0.000,0.000,1.000,1.000,General,0.000,159.844
 Lights Internal Gains Nominal, SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,223.782,2.016,35.676,0.000,0.000,0.000,1.000,1.000,General,0.000,223.782
 Lights Internal Gains Nominal, SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,47.953,0.432,7.645,0.000,0.000,0.000,1.000,1.000,General,0.000,47.953
 Lights Internal Gains Nominal, SPACE 113 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,95.906,0.864,15.290,0.000,0.000,0.000,1.000,1.000,General,0.000,95.906
 Lights Internal Gains Nominal, SPACE 112 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,63.938,0.576,10.193,0.000,0.000,0.000,1.000,1.000,General,0.000,63.938
 Lights Internal Gains Nominal, SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,63.938,0.576,10.193,0.000,0.000,0.000,1.000,1.000,General,0.000,63.938
 Lights Internal Gains Nominal, SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,47.953,0.432,7.645,0.000,0.000,0.000,1.000,1.000,General,0.000,47.953
 Lights Internal Gains Nominal, SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,47.953,0.432,7.645,0.000,0.000,0.000,1.000,1.000,General,0.000,47.953
 Lights Internal Gains Nominal, SPACE 119 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,86.00,4.9,127.875,1.487,26.312,0.000,0.000,0.000,1.000,1.000,General,0.000,127.875
 Lights Internal Gains Nominal, SPACE 120 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,159.844,1.440,25.483,0.000,0.000,0.000,1.000,1.000,General,0.000,159.844
 Lights Internal Gains Nominal, SPACE 121 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,86.00,4.9,127.875,1.487,26.312,0.000,0.000,0.000,1.000,1.000,General,0.000,127.875
 Lights Internal Gains Nominal, SPACE 122 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,111.00,6.3,159.844,1.440,25.483,0.000,0.000,0.000,1.000,1.000,General,0.000,159.844
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, SPACE 101 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,86.00,4.9,68.781,0.800,14.153,0.000,0.000,0.000,1.000,General,0.000,68.781
 ElectricEquipment Internal Gains Nominal, SPACE 105 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,86.00,4.9,68.781,0.800,14.153,0.000,0.000,0.000,1.000,General,0.000,68.781
 ElectricEquipment Internal Gains Nominal, SPACE 103 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,86.00,4.9,183.417,2.133,37.741,0.000,0.000,0.000,1.000,General,0.000,183.417
 ElectricEquipment Internal Gains Nominal, SPACE 106 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 3,24.00,1.4,183.417,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,183.417
 ElectricEquipment Internal Gains Nominal, SPACE 107 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,86.00,4.9,152.848,1.777,31.451,0.000,0.000,0.000,1.000,General,0.000,152.848
 ElectricEquipment Internal Gains Nominal, SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,34.391,0.310,5.483,0.000,0.000,0.000,1.000,General,0.000,34.391
 ElectricEquipment Internal Gains Nominal, SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,45.854,0.413,7.310,0.000,0.000,0.000,1.000,General,0.000,45.854
 ElectricEquipment Internal Gains Nominal, SPACE 109 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,114.636,1.033,18.275,0.000,0.000,0.000,1.000,General,0.000,114.636
 ElectricEquipment Internal Gains Nominal, SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,160.490,1.446,25.586,0.000,0.000,0.000,1.000,General,0.000,160.490
 ElectricEquipment Internal Gains Nominal, SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,34.391,0.310,5.483,0.000,0.000,0.000,1.000,General,0.000,34.391
 ElectricEquipment Internal Gains Nominal, SPACE 113 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,68.781,0.620,10.965,0.000,0.000,0.000,1.000,General,0.000,68.781
 ElectricEquipment Internal Gains Nominal, SPACE 112 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,45.854,0.413,7.310,0.000,0.000,0.000,1.000,General,0.000,45.854
 ElectricEquipment Internal Gains Nominal, SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,45.854,0.413,7.310,0.000,0.000,0.000,1.000,General,0.000,45.854
 ElectricEquipment Internal Gains Nominal, SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,34.391,0.310,5.483,0.000,0.000,0.000,1.000,General,0.000,34.391
 ElectricEquipment Internal Gains Nominal, SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,34.391,0.310,5.483,0.000,0.000,0.000,1.000,General,0.000,34.391
 ElectricEquipment Internal Gains Nominal, SPACE 119 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,86.00,4.9,91.709,1.066,18.870,0.000,0.000,0.000,1.000,General,0.000,91.709
 ElectricEquipment Internal Gains Nominal, SPACE 120 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,114.636,1.033,18.275,0.000,0.000,0.000,1.000,General,0.000,114.636
 ElectricEquipment Internal Gains Nominal, SPACE 121 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,86.00,4.9,91.709,1.066,18.870,0.000,0.000,0.000,1.000,General,0.000,91.709
 ElectricEquipment Internal Gains Nominal, SPACE 122 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,111.00,6.3,114.636,1.033,18.275,0.000,0.000,0.000,1.000,General,0.000,114.636
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, SPACE 101 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,86.00,4.9,1.020E-002,1.186E-004,2.568E-005,0.142,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 105 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,86.00,4.9,1.020E-002,1.186E-004,2.568E-005,0.142,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 103 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,86.00,4.9,2.039E-002,2.371E-004,5.136E-005,0.285,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 106 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 3,24.00,1.4,2.153E-002,8.972E-004,2.266E-004,1.077,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 107 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,86.00,4.9,1.791E-002,2.082E-004,4.510E-005,0.250,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 118 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,7.708E-003,6.944E-005,1.282E-005,8.333E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 108 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,8.156E-003,7.348E-005,1.357E-005,8.818E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 109 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,1.427E-002,1.286E-004,2.375E-005,0.154,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 111 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,1.835E-002,1.653E-004,3.053E-005,0.198,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 115 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,7.708E-003,6.944E-005,1.282E-005,8.333E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 113 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,1.020E-002,9.185E-005,1.696E-005,0.110,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 112 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,8.156E-003,7.348E-005,1.357E-005,8.818E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 114 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,8.156E-003,7.348E-005,1.357E-005,8.818E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 116 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,7.708E-003,6.944E-005,1.282E-005,8.333E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 117 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,7.708E-003,6.944E-005,1.282E-005,8.333E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 119 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,86.00,4.9,1.563E-002,1.818E-004,3.937E-005,0.218,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 120 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,1.903E-002,1.715E-004,3.166E-005,0.206,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 121 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,86.00,4.9,1.563E-002,1.818E-004,3.937E-005,0.218,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SPACE 122 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,111.00,6.3,1.903E-002,1.715E-004,3.166E-005,0.206,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 4872.61034, 5603.50189, 0.49615, 0.57058, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 26.80100, 1.16651E-002, 86.00000, 4.85991, 4.58724E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 10697.23724, 13371.54655, 0.45590, 0.56988, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 86.00000, 4.85991, 4.58724E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 6987.17237, 8035.24822, 0.71717, 0.82474, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 26.80100, 1.16651E-002, 111.00000, 6.27267, 5.92074E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 16481.59930, 20601.99912, 0.70302, 0.87877, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 111.00000, 6.27267, 5.92074E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 2245.93731, 2582.82791, 0.24725, 0.28434, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 16:40:00, 33.89133, 1.16773E-002, 24.00000, 1.35625, 1.28016E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 2987.55345, 3734.44181, 0.12732, 0.15916, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.80000, 1.49480E-003, 24.00000, 1.35625, 1.28016E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER, Cooling, Sensible, 6289.49, 0.57058, 0.57058, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER, Heating, Sensible, 14863.10, 0.56988, 0.56988, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 1, Cooling, Sensible, 9046.71, 0.82474, 0.82474, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 1, Heating, Sensible, 22479.50, 0.87877, 0.87877, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 2, Cooling, Sensible, 3146.80, 0.28434, 0.28434, BEIJING ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PACKAGED ROOFTOP AIR CONDITIONER 2, Heating, Sensible, 4150.55, 0.15916, 0.15916, BEIJING ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT, Design Size Maximum Primary Air Flow Rate [m3/s], 0.57058
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.57058
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT, Design Size Minimum Primary Air Flow Fraction, 8.03968E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT, Design Size Fan On Flow Fraction, 8.03968E-002
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN, Design Size Maximum Flow Rate [m3/s], 0.57058
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL, Design Size Nominal Capacity [W], 13185.05889
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 1, Design Size Maximum Primary Air Flow Rate [m3/s], 0.87877
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 1, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.87877
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 1, Design Size Minimum Primary Air Flow Fraction, 6.73754E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 1, Design Size Fan On Flow Fraction, 6.73754E-002
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN 1, Design Size Maximum Flow Rate [m3/s], 0.87877
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL 1, Design Size Nominal Capacity [W], 20347.11069
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 2, Design Size Maximum Primary Air Flow Rate [m3/s], 0.28434
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 2, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.28434
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 2, Design Size Minimum Primary Air Flow Fraction, 4.50228E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, PARALLEL PIU ELEC RHT 2, Design Size Fan On Flow Fraction, 4.50228E-002
 Component Sizing Information, Fan:ConstantVolume, PARALLEL PIU ELEC RHT FAN 2, Design Size Maximum Flow Rate [m3/s], 0.28434
 Component Sizing Information, Coil:Heating:Electric, PARALLEL PIU ELEC RHT COIL 2, Design Size Nominal Capacity [W], 6599.73603
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.58724E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.58724E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.57058
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Adjusted Heating Design Air Flow Rate [m3/s], 0.56988
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Adjusted Cooling Design Air Flow Rate [m3/s], 0.57058
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Adjusted Main Design Air Flow Rate [m3/s], 0.57058
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Calculated Heating Air Flow Ratio [], 0.99878
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.92074E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.92074E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.87877
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Adjusted Heating Design Air Flow Rate [m3/s], 0.87877
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.82474
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Adjusted Main Design Air Flow Rate [m3/s], 0.87877
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.28016E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.28016E-002
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.28434
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Adjusted Heating Design Air Flow Rate [m3/s], 0.15916
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.28434
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Adjusted Main Design Air Flow Rate [m3/s], 0.28434
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Calculated Heating Air Flow Ratio [], 0.55975
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER, Design Supply Air Flow Rate [m3/s], 0.57058
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 1, Design Supply Air Flow Rate [m3/s], 0.87877
 Component Sizing Information, AirLoopHVAC, PACKAGED ROOFTOP AIR CONDITIONER 2, Design Supply Air Flow Rate [m3/s], 0.28434
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 1,189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 2,189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,THERMAL ZONE 3,189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 0.57058
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 0.57058
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 9445.04581
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.19017
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 3148.03377
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN, Design Size Maximum Flow Rate [m3/s], 0.57058
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL,Fan:VariableVolume,VAR SPD FAN,8766.06,29911.03,10.40,2.30,2.89,3.33,3.39,7.83,9.87,11.37,11.57,0.6576,0.4580,0.2781,0.1250,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL, Design Size Nominal Capacity [W], 14879.16506
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 0.87877
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size High Speed Rated Air Flow Rate [m3/s], 0.87877
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size High Speed Gross Rated Total Cooling Capacity [W], 14546.74794
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size High Speed Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.29289
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 4848.43109
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 1, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 1, Design Size Maximum Flow Rate [m3/s], 0.87877
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL 1,Fan:VariableVolume,VAR SPD FAN 1,13501.01,46067.35,10.40,2.30,2.89,3.33,3.39,7.83,9.87,11.37,11.57,1.0127,0.7054,0.4283,0.1925,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL 1, Design Size Nominal Capacity [W], 22479.50477
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 0.28434
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size High Speed Rated Air Flow Rate [m3/s], 0.28434
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size High Speed Gross Rated Total Cooling Capacity [W], 4706.77263
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size High Speed Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size Low Speed Rated Air Flow Rate [m3/s], 9.47692E-002
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 1568.76732
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 2 SPD DX CLG COIL 2, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.69000
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 2, Design Size Maximum Flow Rate [m3/s], 0.28434
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,2 SPD DX CLG COIL 2,Fan:VariableVolume,VAR SPD FAN 2,4368.41,14905.64,10.40,2.30,2.89,3.33,3.39,7.83,9.87,11.37,11.57,0.3277,0.2282,0.1386,6.2288E-002,
 Component Sizing Information, Coil:Heating:Electric, PTAC ELEC HTG COIL 2, Design Size Nominal Capacity [W], 7029.96429
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,BEIJING ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,34.90,8.90,DefaultMultipliers,Wetbulb,22.20,{C},100950,180,3.4,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: BEIJING ANN CLG .4% CONDNS DB=>MWB,7.5277041884E-002,0.4164450451,Pass,Pass,0.1900098598,1.9074331111,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: BEIJING ANN CLG .4% CONDNS DB=>MWB,7.5213524555E-002,0.4351499428,Pass,Pass,0.1976951537,1.9830860578,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: BEIJING ANN CLG .4% CONDNS DB=>MWB,7.4970591558E-002,0.4732962159,Pass,Pass,0.7523066210,8.1990192973,Pass,Pass
Environment,BEIJING ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.90,8.90,DefaultMultipliers,Dewpoint,26.10,{C},100950,180,3.4,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: BEIJING ANN CLG .4% CONDNS DP=>MDB,5.6253428139E-002,0.2604912285,Pass,Pass,0.2726081486,2.9794285892,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: BEIJING ANN CLG .4% CONDNS DP=>MDB,5.3069956764E-002,0.2594525439,Pass,Pass,0.3219998673,3.5419268155,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: BEIJING ANN CLG .4% CONDNS DP=>MDB,5.1047840473E-002,0.2441207556,Pass,Pass,0.3451249459,3.6146365444,Pass,Pass
Environment,BEIJING ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.10,8.90,DefaultMultipliers,Enthalpy,86200.00,{J/kgDryAir},100950,180,3.4,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: BEIJING ANN CLG .4% CONDNS ENTH=>MDB,6.4800448043E-002,0.2947198621,Pass,Pass,0.5216239892,5.3761034923,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: BEIJING ANN CLG .4% CONDNS ENTH=>MDB,6.1995854911E-002,0.3029210318,Pass,Pass,0.6777455251,7.5893844741,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: BEIJING ANN CLG .4% CONDNS ENTH=>MDB,5.9901275280E-002,0.3089386661,Pass,Pass,0.6112941849,6.7768113936,Pass,Pass
Environment,BEIJING ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.50,8.90,DefaultMultipliers,Wetbulb,27.00,{C},100950,180,3.4,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: BEIJING ANN CLG .4% CONDNS WB=>MDB,6.7594080114E-002,0.2995188992,Pass,Pass,0.7318263455,8.3538390577,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: BEIJING ANN CLG .4% CONDNS WB=>MDB,6.4937721202E-002,0.3099950240,Pass,Pass,1.2329690340,14.3464527579,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: BEIJING ANN CLG .4% CONDNS WB=>MDB,6.2771437550E-002,0.3228132475,Pass,Pass,1.1241378957,12.8766658339,Pass,Pass
Environment,BEIJING ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-10.80,0.00,DefaultMultipliers,Wetbulb,-10.80,{C},100950,340,2.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: BEIJING ANN HTG 99.6% CONDNS DB,3.9223110667E-002,0.1108550048,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: BEIJING ANN HTG 99.6% CONDNS DB,4.1024691358E-002,0.2905475958,Pass,Pass,1.6500464373E-002,6.2231825148E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: BEIJING ANN HTG 99.6% CONDNS DB,4.1024691358E-002,0.2997037188,Pass,Pass,1.4812065384E-002,5.4242079800E-002,Pass,Pass
Environment,BEIJING ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-1.60,0.00,DefaultMultipliers,Wetbulb,-1.60,{C},100950,340,12.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: BEIJING ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6789457135E-002,8.4925396243E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: BEIJING ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1024691358E-002,0.2929689190,Pass,Pass,2.0205528187E-002,7.2729210108E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: BEIJING ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1024691357E-002,0.2990895240,Pass,Pass,1.8443522599E-002,6.5217824698E-002,Pass,Pass
Environment,BEIJING ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-4.00,0.00,DefaultMultipliers,Dewpoint,-30.10,{C},100950,340,2.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: BEIJING ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8388123782E-002,8.6881548420E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: BEIJING ANN HUM_N 99.6% CONDNS DP=>MCDB,4.1024691358E-002,0.2931495352,Pass,Pass,1.8565161917E-002,6.7477584321E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: BEIJING ANN HUM_N 99.6% CONDNS DP=>MCDB,4.1024691357E-002,0.2991556061,Pass,Pass,1.7122187222E-002,6.0732580882E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,7.5001923502E-002,0.4818076970,Pass,Pass,6.4026726074E-002,0.3712278653,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,7.5001929301E-002,0.4937478160,Pass,Pass,4.7443986590E-002,0.2536170297,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,7.5001098267E-002,0.5071781285,Pass,Pass,5.0286021401E-002,0.1747170694,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
